[
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": null,
  "addr_end": null,
  "cells": [
   "5. Detailed\n5.1. Definition\nCorresponding",
   "Protocol Description\nof Operational\nto function code",
   "Information\n0x04.",
   "Addresses",
   ""
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": null,
  "addr_end": null,
  "cells": [
   "Register\nAddress\n(Decimal)",
   "Description",
   "Data\nType",
   "Unit",
   "Remarks"
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": 35000,
  "addr_end": null,
  "cells": [
   "35000",
   "Definition of Solis\ninverter types",
   "U16",
   "",
   "Refer to Appendix 1 for specific\ndetails (M35000)"
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": 33000,
  "addr_end": null,
  "cells": [
   "33000",
   "Product Model Number",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": 33001,
  "addr_end": null,
  "cells": [
   "33001",
   "DSP Software Major\nVersion",
   "U16",
   "",
   "High-order Byte: Reserved,\ndefault 0x00; any value other\nthan 0x00 indicates the Sub-DSP\nMajor Version.\nLow-order Byte: The Main DSP\nMajor Version (displayed in\nhexadecimal).\nDescription: Together with the\nlow-order byte of register 33021,\nthis forms the complete Main DSP\nSoftware Version Number.\nExample: If the low-order byte of\nregister 33001 is 0x1A and the\nlow-order byte of register 33021\nis 0x0B, then the Main DSP\nSoftware Version Number is 1A0B\n(hexadecimal)."
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": 33002,
  "addr_end": null,
  "cells": [
   "33002",
   "HMI Software Major\nVersion",
   "U16",
   "",
   "High-order byte: Reserved, default\n0x00\nLow-order byte: Major version\nnumber (displayed in hexadecimal)\nDescription: Together with the\nlow-order byte of register 33069,\nthis forms the complete HMI\nsoftware version number.\nExample: If the low-order byte of\nregister 33002 is 0x1C and the\nlow-order byte of register 33069 is\n0x06, then the HMI software\nversion number is 1C06."
  ]
 },
 {
  "page": 7,
  "section": "5.1",
  "fc": 4,
  "addr": 33004,
  "addr_end": null,
  "cells": [
   "33004",
   "Inverter Serial Number\nSN_1",
   "U16",
   "",
   "Inverter Serial Number\n(Hexadecimal Display)"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33005,
  "addr_end": null,
  "cells": [
   "33005",
   "Inverter Serial Number\nSN_2",
   "U16",
   "",
   "Example:\nIf the value uploaded from register"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33006,
  "addr_end": null,
  "cells": [
   "33006",
   "Inverter Serial Number\nSN_3",
   "U16",
   "",
   "33004 is ‘01’, and the value from\nregister 33005 is ‘23’, then the"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33007,
  "addr_end": null,
  "cells": [
   "33007",
   "Inverter Serial Number\nSN_4",
   "U16",
   "",
   "corresponding display is ‘0123’.\nWhen the two-digit Model Number"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33008,
  "addr_end": null,
  "cells": [
   "33008",
   "Inverter Serial Number\nSN_5",
   "U16",
   "",
   "(high byte of register 33000 is\n0x00), only the high-order 15 bytes"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33009,
  "addr_end": null,
  "cells": [
   "33009",
   "Inverter Serial Number\nSN_6",
   "U16",
   "",
   "are valid as the SN. When the\nfour-digit Model Number is used,"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33010,
  "addr_end": null,
  "cells": [
   "33010",
   "Inverter Serial Number\nSN_7",
   "U16",
   "",
   "only the high-order 16 bytes are\nvalid as the SN. The unused data"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33011,
  "addr_end": null,
  "cells": [
   "33011",
   "Inverter Serial Number\nSN_8",
   "U16",
   "",
   "bits of the Inverter Serial Number\nhave a value of 0."
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33012,
  "addr_end": null,
  "cells": [
   "33012",
   "Inverter Serial Number\nSN_9",
   "U16",
   "",
   "Register 33004 is the highest-order\nbyte, and register 33019 is the"
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33013,
  "addr_end": null,
  "cells": [
   "33013",
   "Inverter Serial Number\nSN_10",
   "U16",
   "",
   "lowest-order byte."
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33014,
  "addr_end": null,
  "cells": [
   "33014",
   "Inverter Serial Number\nSN_11",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33015,
  "addr_end": null,
  "cells": [
   "33015",
   "Inverter Serial Number\nSN_12",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33016,
  "addr_end": null,
  "cells": [
   "33016",
   "Inverter Serial Number\nSN_13",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33017,
  "addr_end": null,
  "cells": [
   "33017",
   "Inverter Serial Number\nSN_14",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33018,
  "addr_end": null,
  "cells": [
   "33018",
   "Inverter Serial Number\nSN_15",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33019,
  "addr_end": null,
  "cells": [
   "33019",
   "Inverter Serial Number\nSN_16",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 8,
  "section": "5.1",
  "fc": 4,
  "addr": 33021,
  "addr_end": null,
  "cells": [
   "33021",
   "DSP Software Sub\nVersion",
   "U16",
   "",
   "High-order byte: Reserved, default\n0x00;\nLow-order byte: Main DSP Sub\nversion number (displayed in\nhexadecimal)\nDescription: Together with the\nlow-order byte of register 33001,\nthis forms the complete Main DSP\nSoftware Version Number.\nExample: If the low-order byte of\nregister 33001 is 0x1A and the\nlow-order byte of register 33021 is\n0x0B, then the Main DSP Software\nVersion Number is 1A0B."
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33029,
  "addr_end": 33030,
  "cells": [
   "33029~\n33030",
   "Total PV Energy\nGeneration",
   "U32",
   "1kWh",
   "For Hybrid Energy Storage Inverter\nmodels: Indicates the PV energy"
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33035,
  "addr_end": null,
  "cells": [
   "33035",
   "Today's PV Energy\nGeneration",
   "U16",
   "0.1kW\nh",
   "generation data of this unit itself.\nFor S6 Single-Phase Low-Voltage\nAC-Coupled models: Indicates the\nPV energy generation data of the\nparalleled PV inverter(s)."
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33041,
  "addr_end": null,
  "cells": [
   "33041",
   "Maximum\nCharge/Discharge\nCurrent of this device’s\nbattery",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33042,
  "addr_end": null,
  "cells": [
   "33042",
   "Rated Output Current of\nthis device‘s AC Grid\nPort",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33043,
  "addr_end": null,
  "cells": [
   "33043",
   "Battery 1 Temperature",
   "S16",
   "0.1℃",
   "Description: From Battery 1 BMS"
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33046,
  "addr_end": null,
  "cells": [
   "33046",
   "Inverter Battery\nMOSFET Temperature",
   "S16",
   "0.1℃",
   "Description: Supported by S6\nGeneration Energy Storage Models"
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33048,
  "addr_end": null,
  "cells": [
   "33048",
   "DC Input Type",
   "U16",
   "",
   "0: Indicates 1 input\n1: Indicates 2 inputs\n2: Indicates 3 inputs\n3: Indicates 4 inputs\n……"
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33049,
  "addr_end": null,
  "cells": [
   "33049",
   "PV DC Voltage 1",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33050,
  "addr_end": null,
  "cells": [
   "33050",
   "PV DC Current 1",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33051,
  "addr_end": null,
  "cells": [
   "33051",
   "PV DC Voltage 2",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33052,
  "addr_end": null,
  "cells": [
   "33052",
   "PV DC Current 2",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33053,
  "addr_end": null,
  "cells": [
   "33053",
   "PV DC Voltage 3",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33054,
  "addr_end": null,
  "cells": [
   "33054",
   "PV DC Current 3",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33055,
  "addr_end": null,
  "cells": [
   "33055",
   "PV DC Voltage 4",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33056,
  "addr_end": null,
  "cells": [
   "33056",
   "PV DC Current 4",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33057,
  "addr_end": 33058,
  "cells": [
   "33057~\n33058",
   "Total PV Input Power",
   "U32",
   "1W",
   "Represents the real-time total PV\npower of this unit"
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33059,
  "addr_end": null,
  "cells": [
   "33059",
   "PV DC Voltage 5",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33060,
  "addr_end": null,
  "cells": [
   "33060",
   "PV DC Current 5",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33061,
  "addr_end": null,
  "cells": [
   "33061",
   "PV DC Voltage 6",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33062,
  "addr_end": null,
  "cells": [
   "33062",
   "PV DC Current 6",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33063,
  "addr_end": null,
  "cells": [
   "33063",
   "PV DC Voltage 7",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33064,
  "addr_end": null,
  "cells": [
   "33064",
   "PV DC Current 7",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33065,
  "addr_end": null,
  "cells": [
   "33065",
   "PV DC Voltage 8",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33066,
  "addr_end": null,
  "cells": [
   "33066",
   "PV DC Current 8",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33067,
  "addr_end": null,
  "cells": [
   "33067",
   "This device’s Rated\nApparent Power",
   "U16",
   "10VA",
   ""
  ]
 },
 {
  "page": 9,
  "section": "5.1",
  "fc": 4,
  "addr": 33068,
  "addr_end": null,
  "cells": [
   "33068",
   "Safety Regulation\nVersion Number",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33069,
  "addr_end": null,
  "cells": [
   "33069",
   "HMI Software Sub\nVersion",
   "U16",
   "",
   "High-order byte: Reserved, default\n0x00\nLow-order byte: Sub version\nnumber (displayed in hexadecimal)\nDescription: Together with the\nlow-order byte of register 33002,\nthis forms the HMI software version\nnumber.\nExample: If the low-order byte of\nregister 33002 is 0x1C and the\nlow-order byte of register 33069 is\n0x06, then the HMI software\nversion number is V1CB06 (or\n1C06, the prefix V and infix B may\nbe specific display format)."
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33070,
  "addr_end": null,
  "cells": [
   "33070",
   "Warning/Fault Message\nData",
   "U16",
   "",
   "Refer to Appendix 3 (M33095) for\ndetails.\nDescription: Used in conjunction\nwith register address 33095 to\nsubdivide and display detailed fault\ninformation. 。"
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33073,
  "addr_end": null,
  "cells": [
   "33073",
   "AB Line Voltage / A\nPhase Voltage",
   "U16",
   "0.1V",
   "For 5G/S5 generation energy\nstorage units: represents the internal\ninverter-side AC voltage.\nFor S6 generation energy storage\nunits: represents the AC voltage at\nthe inverter's AC Grid port.\nSingle-phase energy storage units\nuse A phase voltage.\nS6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nL1-N voltage."
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33074,
  "addr_end": null,
  "cells": [
   "33074",
   "BC Line Voltage / B\nPhase Voltage",
   "U16",
   "0.1V",
   "S6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nL2-N voltage."
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33075,
  "addr_end": null,
  "cells": [
   "33075",
   "CA Line Voltage / C\nPhase Voltage",
   "U16",
   "0.1V",
   "S6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nL1-L2 voltage."
  ]
 },
 {
  "page": 10,
  "section": "5.1",
  "fc": 4,
  "addr": 33076,
  "addr_end": null,
  "cells": [
   "33076",
   "A Phase Current",
   "U16",
   "0.1A",
   "For 5G/S5 generation energy\nstorage units: represents the internal\ninverter-side AC current.\nFor S6 generation energy storage\nunits: represents the AC current at\nthe inverter's AC Grid port.\nSingle-phase energy storage units\nuse A phase current.\nS6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nL1-N current."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33077,
  "addr_end": null,
  "cells": [
   "33077",
   "B Phase Current",
   "U16",
   "0.1A",
   "S6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nL2-N current."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33078,
  "addr_end": null,
  "cells": [
   "33078",
   "C Phase Current",
   "U16",
   "0.1A",
   "S6 Single-Phase High-Voltage US\nVersion Energy Storage Inverter:\nThis register is invalid when N\n(Neutral) is connected; when N is\nnot connected, this register\nrepresents the L1-L2 current."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33079,
  "addr_end": 33080,
  "cells": [
   "33079~\n33080",
   "Active Power Value",
   "S32",
   "1W",
   "Active power of the\ninverter/rectifier."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33081,
  "addr_end": 33082,
  "cells": [
   "33081~\n33082",
   "Reactive Power Value",
   "S32",
   "1Var",
   "Reactive power of the\ninverter/rectifier."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33083,
  "addr_end": 33084,
  "cells": [
   "33083~\n33084",
   "Apparent Power Value",
   "S32",
   "1VA",
   "Apparent power of the\ninverter/rectifier."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33092,
  "addr_end": null,
  "cells": [
   "33092",
   "National Standard\nNumber",
   "U16",
   "",
   "Refer to Appendix 2 (M33092) for\ndetails."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33093,
  "addr_end": null,
  "cells": [
   "33093",
   "Inverter Module\nTemperature\nNote: AC NTC (IGBT)",
   "S16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33094,
  "addr_end": null,
  "cells": [
   "33094",
   "Grid Frequency",
   "U16",
   "0.01Hz",
   ""
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33095,
  "addr_end": null,
  "cells": [
   "33095",
   "Inverter Current Status",
   "U16",
   "",
   "Refer to Appendix 3 (M33095) for\ndetails.\nDescription: Used in conjunction\nwith register address 33070 to\nsubdivide and display detailed\ninformation."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33096,
  "addr_end": null,
  "cells": [
   "33096",
   "Lead-Acid Battery\nAmbient Temperature",
   "S16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33098,
  "addr_end": null,
  "cells": [
   "33098",
   "Current DRM Status",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33121,
  "addr_end": null,
  "cells": [
   "33121",
   "Operating Status",
   "U16",
   "",
   "Refer to Appendix 4: Status Bit\nDefinitions for details."
  ]
 },
 {
  "page": 11,
  "section": "5.1",
  "fc": 4,
  "addr": 33123,
  "addr_end": null,
  "cells": [
   "33123",
   "Standard Operating\nMode Startup Status",
   "U16",
   "",
   "Each bit indicates the startup status\nof an operating mode: 0 = not\nstarted, 1 = started.\nBIT00: Volt-watt (Voltage vs.\nActive Power).\nBIT01: Volt-var (Voltage vs.\nReactive Power).\nBIT02: Fixed power factor.\nBIT03: Fixed reactive power.\nBIT04: Power-PF (Active Power vs.\nPower Factor).\nBIT05: Power-Q (Active Power vs.\nReactive Power)."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33133,
  "addr_end": null,
  "cells": [
   "33133",
   "Battery 1 Real-time\nVoltage",
   "U16",
   "0.1V",
   "Description: Battery 1 real-time\nvoltage value."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33134,
  "addr_end": null,
  "cells": [
   "33134",
   "Battery 1 Real-time\nCurrent",
   "S16",
   "0.1A",
   "Description:\n(1) Charge/discharge direction is\ndetermined by register 33135;\n(2) The absolute value of this\nregister represents the real-time\ncurrent of Battery 1."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33135,
  "addr_end": null,
  "cells": [
   "33135",
   "Battery 1 Real-time\nCharge/Discharge\nDirection",
   "U16",
   "",
   "0: Charging;\n1: Discharging."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33137,
  "addr_end": null,
  "cells": [
   "33137",
   "Backup Port AC\nVoltage A",
   "U16",
   "0.1V",
   "Description:\n(1) Backup port information for\nsingle-phase systems;\n(2) For split-phase systems,\nrepresents L1-N voltage when\nconnected to Neutral;\n(3) For three-phase systems,\nrepresents L1-N voltage."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33138,
  "addr_end": null,
  "cells": [
   "33138",
   "Backup Port AC\nCurrent A",
   "U16",
   "0.1A",
   "Description:\n(1) Backup port information for\nsingle-phase systems;\n(2) For split-phase systems,\nrepresents current on L1 line;\n(3) For three-phase systems,\nrepresents current on L1 line."
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33139,
  "addr_end": null,
  "cells": [
   "33139",
   "Battery 1 State of\nCharge (SOC)",
   "U16",
   "1%",
   "100<-->100%"
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33140,
  "addr_end": null,
  "cells": [
   "33140",
   "Battery 1 State of\nHealth (SOH)",
   "U16",
   "1%",
   "100<-->100%"
  ]
 },
 {
  "page": 12,
  "section": "5.1",
  "fc": 4,
  "addr": 33147,
  "addr_end": null,
  "cells": [
   "33147",
   "Grid Load Power (Low\nRegister)",
   "U16",
   "1W",
   "Represents only grid load,\nexcluding Backup load; for\nthree-phase systems, represents the\ntotal active power sum of all grid\nphase loads.\nDescription:\n(1) When the actual grid exceeds 65\nkW, it combines with register 34343\nto form a U32 data type\nrepresenting the grid load power.\nCombination example:\nPower = 700,000 W; 700,000 (Dec)\n= 0x00011170 (Hex); therefore,\nregister 34343 data is 0x0001, and\nregister 33147 data is 0x1170."
  ]
 },
 {
  "page": 13,
  "section": "5.1",
  "fc": 4,
  "addr": 33148,
  "addr_end": null,
  "cells": [
   "33148",
   "Backup Load Power\n(Low Register)",
   "S16",
   "1W",
   "A positive value indicates power\nflowing out of the energy storage\ninverter Backup port, and a negative\nvalue indicates power flowing into\nthe energy storage inverter Backup\nport.\nDescription:\n(1) For models with a capacity not\nexceeding 20 kW, use only register\n33148.\n(2) For models exceeding 20 kW,\ncombine with register 34344 to\nform an S32 data type representing\nthe Backup load power. See the\ncombination examples below for\ndetails.\n(3) In parallel systems, the master\ncontroller reads the Backup port\nactive power values from each\ninverter and sums them.\nCombination examples:\n1. Power = 700,000 W; 700,000\n(Dec) = 0x00011170 (Hex);\nthus, register 34344 data is\n0x0001, and register 33148 data\nis 0x1170.\n2. Power = -1,000 W; -1,000\n(Dec) = 0xFFFCFC18 (Hex);\nthus, register 34344 data is\n0xFFF, and register 33148 data\nis 0xFC18."
  ]
 },
 {
  "page": 13,
  "section": "5.1",
  "fc": 4,
  "addr": 33149,
  "addr_end": 33150,
  "cells": [
   "33149~\n33150",
   "Battery 1 Real-time\nPower",
   "S32",
   "1W",
   "Description:\n(1) The charge/discharge direction\nis determined by register 33135.\n(2) The absolute value of this\nregister represents the real-time\npower of Battery 1.\n(3) For models with a single battery\nport, this represents the power at the\nenergy storage inverter's battery\ncurrent port. For models with two\nindependent battery ports, this\nrepresents the power at the energy\nstorage inverter's battery current\nport 1."
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33151,
  "addr_end": 33152,
  "cells": [
   "33151~\n33152",
   "Inverter AC Grid Port\nReal-time Total Active\nPower",
   "S32",
   "1W",
   "Positive value: Power flowing out\nof the AC Grid port;\nNegative value: Power flowing into\nthe AC Grid port"
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33153,
  "addr_end": null,
  "cells": [
   "33153",
   "Backup Port AC\nVoltage B",
   "U16",
   "0.1V",
   "10<-->1V，Description:\n(1) For single-phase systems, data is\n0.\n(2) For split-phase systems, when\nconnected to Neutral, represents\nL2-N voltage.\n(3) For three-phase systems,\nrepresents L2-N voltage."
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33154,
  "addr_end": null,
  "cells": [
   "33154",
   "Backup Port AC\nCurrent B",
   "U16",
   "0.1A",
   "10<-->1V，Description:\n(1) For single-phase systems, data is\n0.\n(2) For split-phase systems,\nrepresents current on the L2 line.\n(3) For three-phase systems,\nrepresents current on the L2 line."
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33155,
  "addr_end": null,
  "cells": [
   "33155",
   "Backup Port AC\nVoltage C",
   "U16",
   "0.1V",
   "10<-->1V，Description:\n(1) For single-phase systems, data is\n0.\n(2) For split-phase systems, data is\n0.\n(3) For three-phase systems,\nrepresents L3-N voltage."
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33156,
  "addr_end": null,
  "cells": [
   "33156",
   "Backup Port AC\nCurrent C",
   "U16",
   "0.1A",
   "10<-->1A，Description:\n(1) For single-phase systems, data is\n0.\n(2) For split-phase systems, data is\n0.\n(3) For three-phase systems,\nrepresents current on the L3 line."
  ]
 },
 {
  "page": 14,
  "section": "5.1",
  "fc": 4,
  "addr": 33161,
  "addr_end": 33162,
  "cells": [
   "33161~\n33162",
   "Battery Total Charging\nEnergy",
   "U32",
   "1kWh",
   "Description: For models with dual\nbattery ports, this value represents\nthe cumulative charging energy of\nboth batteries."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33163,
  "addr_end": null,
  "cells": [
   "33163",
   "Battery Daily Charging\nEnergy",
   "U16",
   "0.1kW\nh",
   "Description: For models with dual\nbattery ports, this value represents\nthe cumulative charging energy of\nboth batteries."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33165,
  "addr_end": 33166,
  "cells": [
   "33165~\n33166",
   "Battery Total\nDischarging Energy",
   "U32",
   "1kWh",
   "Description: For models with dual\nbattery ports, this value represents\nthe cumulative charging energy of\nboth batteries."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33167,
  "addr_end": null,
  "cells": [
   "33167",
   "Battery Daily\nDischarging Energy",
   "U16",
   "0.1kW\nh",
   "Description: For models with dual\nbattery ports, this value represents\nthe cumulative charging energy of\nboth batteries."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33169,
  "addr_end": 33170,
  "cells": [
   "33169~\n33170",
   "Grid Total Power\nConsumption",
   "U32",
   "1kWh",
   "Description: Represents the\ncumulative energy consumed from\nthe public grid"
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33171,
  "addr_end": null,
  "cells": [
   "33171",
   "Grid Daily Power\nConsumption",
   "U16",
   "0.1kW\nh",
   "Description: Represents the\ncumulative energy consumed from\nthe public grid"
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33173,
  "addr_end": 33174,
  "cells": [
   "33173~\n33174",
   "Grid Total Power\nFeed-in",
   "U32",
   "1kWh",
   "Description: Represents the\ncumulative energy feed in to the\npublic grid"
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33175,
  "addr_end": null,
  "cells": [
   "33175",
   "Grid Daily Power\nFeed-in",
   "U16",
   "0.1kW\nh",
   "Description: Represents the\ncumulative energy feed in to the\npublic grid"
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33177,
  "addr_end": 33178,
  "cells": [
   "33177~\n33178",
   "Load Total Power\nConsumption",
   "U32",
   "1kWh",
   "Description: Represents the\ncumulative energy consumption of\nthe Grid Load AND the Backup\nLoad."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33179,
  "addr_end": null,
  "cells": [
   "33179",
   "Load Daily Power\nConsumption",
   "U16",
   "0.1kW\nh",
   "Description: Represents the\ncumulative energy consumption of\nthe Grid Load AND the Backup\nLoad."
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33186,
  "addr_end": 33187,
  "cells": [
   "33186~\n33187",
   "Inverter AC Grid Port\nTotal Power Feed-in",
   "U32",
   "1kWh",
   ""
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33188,
  "addr_end": 33189,
  "cells": [
   "33188~\n33189",
   "Inverter AC Grid Port\nTotal Power\nConsumption",
   "U32",
   "1kWh",
   ""
  ]
 },
 {
  "page": 15,
  "section": "5.1",
  "fc": 4,
  "addr": 33221,
  "addr_end": null,
  "cells": [
   "33221",
   "Italian Single Test\nFunction Setting\n(Italian Self-check\nProject - Single Item\nSelf-check)",
   "U16",
   "",
   "0---Null\n01---59.S1(253.0V 3000ms)\n02---59.S2(264.5V 200ms)\n03---27.S1(195.5V 1500ms)\n04---27.S2( 34.5V 200ms)\n05---81>.S1(50.2Hz 100ms)\n06---81<.S1(49.8 Hz 100ms)\n07---81>.S2F(51.5Hz 100ms)\n08---81<.S2F(47.5 Hz 100ms)\n09---81>.S2S(51.5Hz 1000ms)\n10---81<.S2S(47.5 Hz 4000ms)\n11---59.S1 PhaseB(253.0V 3000ms)\n12---59.S2 PhaseB (264.5V\n200ms)\n13---27.S1 PhaseB (195.5V\n1500ms)\n14---27.S2 PhaseB ( 34.5V\n200ms)\n15---81>.S1 PhaseB (50.2Hz\n100ms)\n16---81<.S1 PhaseB (49.8 Hz\n100ms)\n17---81>.S2F PhaseB (51.5Hz\n100ms)\n18---81<.S2F PhaseB (47.5 Hz\n100ms)\n19---81>.S2S PhaseB (51.5Hz\n1000ms)\n20---81<.S2S PhaseB (47.5 Hz\n4000ms)\n21---59.S1 PhaseC (253.0V\n3000ms)\n22---59.S2 PhaseC (264.5V\n200ms)\n23---27.S1 PhaseC (195.5V\n1500ms)\n24---27.S2 PhaseC ( 34.5V\n200ms)\n25---81>.S1 PhaseC (50.2Hz\n100ms)\n26---81<.S1 PhaseC (49.8 Hz\n100ms)\n27---81>.S2F PhaseC (51.5Hz\n100ms)\n28---81<.S2F PhaseC (47.5 Hz\n100ms)\n29---81>.S2S PhaseC (51.5Hz\n1000ms)\n30---81<.S2S PhaseC (47.5 Hz\n4000ms)\nThe self-check items for Phase B\nand Phase C are only supported by\nthree-phase energy storage\nmachines."
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33222,
  "addr_end": null,
  "cells": [
   "33222",
   "Italian One-Key Full\nTest (Complete\nSelf-check of Italian\nSelf-check Items 01-10)",
   "U16",
   "",
   "Value: Start Complete Self Test\n1—In single-item self-check state.\n2—In one-key full-test state."
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33223,
  "addr_end": null,
  "cells": [
   "33223",
   "59.S1 Measurement\nVoltage Value",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33224,
  "addr_end": null,
  "cells": [
   "33224",
   "59.S1 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33225,
  "addr_end": null,
  "cells": [
   "33225",
   "59.S2 Measurement\nVoltage Value",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33226,
  "addr_end": null,
  "cells": [
   "33226",
   "59.S2 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33227,
  "addr_end": null,
  "cells": [
   "33227",
   "27.S1 Measurement\nVoltage Value",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33228,
  "addr_end": null,
  "cells": [
   "33228",
   "27.S1 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33229,
  "addr_end": null,
  "cells": [
   "33229",
   "27.S2 Measurement\nVoltage Value",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33230,
  "addr_end": null,
  "cells": [
   "33230",
   "27.S2 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33231,
  "addr_end": null,
  "cells": [
   "33231",
   "81>.S1 Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33232,
  "addr_end": null,
  "cells": [
   "33232",
   "81>.S1 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33233,
  "addr_end": null,
  "cells": [
   "33233",
   "81<.S1 Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33234,
  "addr_end": null,
  "cells": [
   "33234",
   "81<.S1 Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33235,
  "addr_end": null,
  "cells": [
   "33235",
   "81>.S2F Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33236,
  "addr_end": null,
  "cells": [
   "33236",
   "81>.S2F Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33237,
  "addr_end": null,
  "cells": [
   "33237",
   "81<.S2F Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33238,
  "addr_end": null,
  "cells": [
   "33238",
   "81<.S2F Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 17,
  "section": "5.1",
  "fc": 4,
  "addr": 33239,
  "addr_end": null,
  "cells": [
   "33239",
   "81>.S2S Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33240,
  "addr_end": null,
  "cells": [
   "33240",
   "81>.S2S Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33241,
  "addr_end": null,
  "cells": [
   "33241",
   "81<.S2S Measurement\nFrequency Value",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33242,
  "addr_end": null,
  "cells": [
   "33242",
   "81<.S2S Measurement\nTime Value",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33245,
  "addr_end": null,
  "cells": [
   "33245",
   "Parallel Inverter Power",
   "U16",
   "0.1kW",
   "Applicable only to single-phase\nlow-voltage AC Coupled systems."
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33246,
  "addr_end": null,
  "cells": [
   "33246",
   "Parallel Inverter CT\nDetection Switch",
   "U16",
   "",
   "Value: 0: Off. When register 33245\nvalue is greater than 500W, it\nindicates that the parallel inverter\nhas a CT installed and power is\npresent.\nValue: 1： On. Regardless of the\nvalue in register 33245, the host\ncomputer must display the power\nvalue.\nNote: Applicable only to\nsingle-phase low-voltage AC\nCoupled systems."
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33251,
  "addr_end": null,
  "cells": [
   "33251",
   "Meter AC Voltage A",
   "U16",
   "0.1V",
   "10<-->1V\n(1) Registers 33251~33286\nrepresent data read from the\nexternal meter/CT itself, when\ninstalled on the public grid side or\nthe load side.\n(2) When the meter/CT is installed\non the public grid side, reading\nthese register addresses indicates\nAC information from the public grid\nside.\n(3) When the meter is installed on\nthe load side, refer to the description\nin registers 33540-33575."
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33252,
  "addr_end": null,
  "cells": [
   "33252",
   "Meter AC Current A",
   "U16",
   "0.01A",
   "100<-->1A"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33253,
  "addr_end": null,
  "cells": [
   "33253",
   "Meter AC Voltage B",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33254,
  "addr_end": null,
  "cells": [
   "33254",
   "Meter AC Current B",
   "U16",
   "0.01A",
   "100<-->1A"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33255,
  "addr_end": null,
  "cells": [
   "33255",
   "Meter AC Voltage C",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33256,
  "addr_end": null,
  "cells": [
   "33256",
   "Meter AC Current C",
   "U16",
   "0.01A",
   "100<-->1A"
  ]
 },
 {
  "page": 18,
  "section": "5.1",
  "fc": 4,
  "addr": 33257,
  "addr_end": 33258,
  "cells": [
   "33257~\n33258",
   "Meter Active Power A",
   "S32",
   "1W",
   "1000<-->1kW, Description:\nWhen the external meter/CT is\ninstalled on the public grid side, a\npositive value indicates power\nflowing toward the public grid,\nwhile a negative value indicates\npower being drawn from the public\ngrid."
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33259,
  "addr_end": 33260,
  "cells": [
   "33259~\n33260",
   "Meter Active Power B",
   "S32",
   "1W",
   "1000<-->1kW, Description:\nWhen the external meter/CT is\ninstalled on the public grid side, a\npositive value indicates power\nflowing toward the public grid,\nwhile a negative value indicates\npower being drawn from the public\ngrid."
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33261,
  "addr_end": 33262,
  "cells": [
   "33261~\n33262",
   "Meter Active Power C",
   "S32",
   "1W",
   "1000<-->1kW, Description:\nWhen the external meter/CT is\ninstalled on the public grid side, a\npositive value indicates power\nflowing toward the public grid,\nwhile a negative value indicates\npower being drawn from the public\ngrid."
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33263,
  "addr_end": 33264,
  "cells": [
   "33263~\n33264",
   "Meter Total Active\nPower",
   "S32",
   "1W",
   "1000<-->1kW, Description:\nWhen the external meter/CT is\ninstalled on the public grid side, a\npositive value indicates power\nflowing toward the public grid,\nwhile a negative value indicates\npower being drawn from the public\ngrid."
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33265,
  "addr_end": 33266,
  "cells": [
   "33265~\n33266",
   "Meter Reactive Power\nA",
   "S32",
   "1Var",
   "1<-->1Var"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33267,
  "addr_end": 33268,
  "cells": [
   "33267~\n33268",
   "Meter Reactive Power\nB",
   "S32",
   "1Var",
   "1<-->1Var"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33269,
  "addr_end": 33270,
  "cells": [
   "33269~\n33270",
   "Meter Reactive Power\nC",
   "S32",
   "1Var",
   "1<-->1Var"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33271,
  "addr_end": 33272,
  "cells": [
   "33271~\n33272",
   "Meter Total Reactive\nPower",
   "S32",
   "1Var",
   "1<-->1Var"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33273,
  "addr_end": 33274,
  "cells": [
   "33273~\n33274",
   "Meter Apparent Power\nA",
   "S32",
   "1VA",
   "1<-->1VA"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33275,
  "addr_end": 33276,
  "cells": [
   "33275~\n33276",
   "Meter Apparent Power\nB",
   "S32",
   "1VA",
   "1<-->1VA"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33277,
  "addr_end": 33278,
  "cells": [
   "33277~\n33278",
   "Meter Apparent Power\nC",
   "S32",
   "1VA",
   "1<-->1VA"
  ]
 },
 {
  "page": 19,
  "section": "5.1",
  "fc": 4,
  "addr": 33279,
  "addr_end": 33280,
  "cells": [
   "33279~\n33280",
   "Meter Total Apparent\nPower",
   "S32",
   "1VA",
   "1<-->1VA"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33281,
  "addr_end": null,
  "cells": [
   "33281",
   "Meter Power Factor",
   "S16",
   "0.01",
   "100<-->1.0\nRange: -1.0~-0.8 , +0.8~+1.0"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33282,
  "addr_end": null,
  "cells": [
   "33282",
   "Meter Grid Frequency",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33283,
  "addr_end": 33284,
  "cells": [
   "33283~\n33284",
   "Meter Total Active\nEnergy Imported from\nGrid",
   "U32",
   "0.01\nkWh",
   "100<-->1kWh"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33285,
  "addr_end": 33286,
  "cells": [
   "33285~\n33286",
   "Meter Total Active\nEnergy Exported to\nGrid",
   "U32",
   "0.01\nkWh",
   "100<-->1kWh"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33289,
  "addr_end": null,
  "cells": [
   "33289",
   "Optimal Revenue\nFunction Version\nIdentification",
   "U16",
   "",
   "Optimization Revenue V2 Function\nEnable Status:\n0xAA55: Active;\nOthers: Inactive"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33295,
  "addr_end": null,
  "cells": [
   "33295",
   "Battery 1 BMS\nReal-time Status",
   "U16",
   "",
   "bit00~01:\nForced Charging Request,\n0—Invalid, 1—No Request,\n2—Request, 3—Invalid\nbit02~03:\nAuxiliary Heating Request,\n0—Invalid, 1—No Request,\n2—Request, 3—Invalid\nbit04~15: Reserved"
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33314,
  "addr_end": 33315,
  "cells": [
   "33314~\n33315",
   "Meter 2 Total Active\nPower",
   "S32",
   "W",
   "1000<-->1KW\nNotes: When register 43140 is set to\n0x0304 or 0x0305, and the grid-tied\ninverter is connected to the\nsecondary power meter, the total\ngrid-side power of the grid-tied\ninverter can be read via the current\nregister."
  ]
 },
 {
  "page": 20,
  "section": "5.1",
  "fc": 4,
  "addr": 33388,
  "addr_end": null,
  "cells": [
   "33388",
   "Parallel System Inverter\nOnline Status",
   "U16",
   "",
   "Each BIT indicates the online status\nof the corresponding inverter ID.\nBIT00: Not used.\nBIT01~15: Indicate the online status\nof inverters with IDs 1~15; 0 =\nOffline, 1 = Online.\nNote: When the App reads BIT01\nand BIT02 of register 33097 both as\n1 (indicating it is the master inverter\nof the parallel system), it will then\noperate (including reading/writing)\nthe registers of each inverter based\non the online status in register\n33338 and the corresponding\ninverter ID."
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33339,
  "addr_end": null,
  "cells": [
   "33339",
   "Inverter Warning",
   "U16",
   "",
   "For details, refer to Appendix 4:\nStatus Bit Definitions."
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33470,
  "addr_end": null,
  "cells": [
   "33470",
   "59.S1 Measurement\nVoltage Value (Phase B)",
   "U16",
   "0.1V",
   "10<-->1V.\nNote: Registers 33470-33509 are\nused for the Phase B and Phase C\nresults of the Italian CEI 0-21\nstandard self-test function and are\napplicable only to three-phase\nenergy storage machines."
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33471,
  "addr_end": null,
  "cells": [
   "33471",
   "59.S1 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33472,
  "addr_end": null,
  "cells": [
   "33472",
   "59.S2 Measurement\nVoltage Value (Phase B)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33473,
  "addr_end": null,
  "cells": [
   "33473",
   "59.S2 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33474,
  "addr_end": null,
  "cells": [
   "33474",
   "27.S1 Measurement\nVoltage Value (Phase B)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33475,
  "addr_end": null,
  "cells": [
   "33475",
   "27.S1 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33476,
  "addr_end": null,
  "cells": [
   "33476",
   "27.S2 Measurement\nVoltage Value (Phase B)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33477,
  "addr_end": null,
  "cells": [
   "33477",
   "27.S2 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33478,
  "addr_end": null,
  "cells": [
   "33478",
   "81>.S1 Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33479,
  "addr_end": null,
  "cells": [
   "33479",
   "81>.S1 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33480,
  "addr_end": null,
  "cells": [
   "33480",
   "81<.S1 Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33481,
  "addr_end": null,
  "cells": [
   "33481",
   "81<.S1 Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33482,
  "addr_end": null,
  "cells": [
   "33482",
   "81>.S2F Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33483,
  "addr_end": null,
  "cells": [
   "33483",
   "81>.S2F Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33484,
  "addr_end": null,
  "cells": [
   "33484",
   "81<.S2F Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 21,
  "section": "5.1",
  "fc": 4,
  "addr": 33485,
  "addr_end": null,
  "cells": [
   "33485",
   "81<.S2F Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33486,
  "addr_end": null,
  "cells": [
   "33486",
   "81>.S2S Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33487,
  "addr_end": null,
  "cells": [
   "33487",
   "81>.S2S Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33488,
  "addr_end": null,
  "cells": [
   "33488",
   "81<.S2S Measurement\nFrequency Value (Phase\nB)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33489,
  "addr_end": null,
  "cells": [
   "33489",
   "81<.S2S Measurement\nTime Value (Phase B)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33490,
  "addr_end": null,
  "cells": [
   "33490",
   "59.S1 Measurement\nVoltage Value (Phase C)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33491,
  "addr_end": null,
  "cells": [
   "33491",
   "59.S1 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33492,
  "addr_end": null,
  "cells": [
   "33492",
   "59.S2 Measurement\nVoltage Value (Phase C)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33493,
  "addr_end": null,
  "cells": [
   "33493",
   "59.S2 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33494,
  "addr_end": null,
  "cells": [
   "33494",
   "27.S1 Measurement\nVoltage Value (Phase C)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33495,
  "addr_end": null,
  "cells": [
   "33495",
   "27.S1 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33496,
  "addr_end": null,
  "cells": [
   "33496",
   "27.S2 Measurement\nVoltage Value (Phase C)",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33497,
  "addr_end": null,
  "cells": [
   "33497",
   "27.S2 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33498,
  "addr_end": null,
  "cells": [
   "33498",
   "81>.S1 Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33499,
  "addr_end": null,
  "cells": [
   "33499",
   "81>.S1 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33500,
  "addr_end": null,
  "cells": [
   "33500",
   "81<.S1 Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33501,
  "addr_end": null,
  "cells": [
   "33501",
   "81<.S1 Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33502,
  "addr_end": null,
  "cells": [
   "33502",
   "81>.S2F Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33503,
  "addr_end": null,
  "cells": [
   "33503",
   "81>.S2F Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 22,
  "section": "5.1",
  "fc": 4,
  "addr": 33504,
  "addr_end": null,
  "cells": [
   "33504",
   "81<.S2F Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33505,
  "addr_end": null,
  "cells": [
   "33505",
   "81<.S2F Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33506,
  "addr_end": null,
  "cells": [
   "33506",
   "81>.S2S Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33507,
  "addr_end": null,
  "cells": [
   "33507",
   "81>.S2S Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33508,
  "addr_end": null,
  "cells": [
   "33508",
   "81<.S2S Measurement\nFrequency Value (Phase\nC)",
   "U16",
   "0.01Hz",
   "100<-->1Hz"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33509,
  "addr_end": null,
  "cells": [
   "33509",
   "81<.S2S Measurement\nTime Value (Phase C)",
   "U16",
   "1ms",
   "1<-->1ms"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33512,
  "addr_end": null,
  "cells": [
   "33512",
   "Inverter AC Grid Port\nPhase A Active Power",
   "S16",
   "10W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter, negative value indicates\npower flowing into the energy\nstorage inverter.\nRange: -327,680 W to 327,680 W.\nDescription:\n(1) For single-phase energy storage\nsystems, Phase A data is used by\ndefault.\n(2) For split-phase energy storage\nsystems, Phase A and Phase B data\nare used by default."
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33513,
  "addr_end": null,
  "cells": [
   "33513",
   "Inverter AC Grid Port\nPhase A Reactive Power",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33514,
  "addr_end": null,
  "cells": [
   "33514",
   "Inverter AC Grid Port\nPhase A Apparent\nPower",
   "S16",
   "10VA",
   "Range: 0VA~327680VA"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33515,
  "addr_end": null,
  "cells": [
   "33515",
   "Inverter AC Grid Port\nPhase B Active Power",
   "S16",
   "10W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter, negative value indicates\npower flowing into the energy\nstorage in-verter.\n-327680W~327680W； Range:"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33516,
  "addr_end": null,
  "cells": [
   "33516",
   "Inverter AC Grid Port\nPhase B Reactive\nPower",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33517,
  "addr_end": null,
  "cells": [
   "33517",
   "Inverter AC Grid Port\nPhase B Apparent\nPower",
   "S16",
   "10VA",
   "Range: 0VA~327680VA"
  ]
 },
 {
  "page": 23,
  "section": "5.1",
  "fc": 4,
  "addr": 33518,
  "addr_end": null,
  "cells": [
   "33518",
   "Inverter AC Grid Port\nPhase C Active Power",
   "S16",
   "10W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter, negative value indicates\npower flowing into the energy\nstorage inverter.\nRange: -327680W~327680W；"
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33519,
  "addr_end": null,
  "cells": [
   "33519",
   "Inverter AC Grid Port\nPhase C Reactive\nPower",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var"
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33520,
  "addr_end": null,
  "cells": [
   "33520",
   "Inverter AC Grid Port\nPhase C Apparent\nPower",
   "S16",
   "10VA",
   "Range: 0VA~327680VA"
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33521,
  "addr_end": null,
  "cells": [
   "33521",
   "Inverter Backup Port\nPhase A Active Power",
   "S16",
   "10W",
   "A positive value indicates power\nflowing out of the Backup port,\nwhile a negative value indicates\npower flowing into the Backup port.\n-327680W~327680W； Range:\nFor U.S. models, it represents the\nactive power calculated using L1-N\nvoltage and L1 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33522,
  "addr_end": null,
  "cells": [
   "33522",
   "Inverter Backup Port\nPhase A Reactive Power",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var\nFor U.S. models, it represents the\nreactive power calculated using\nL1-N voltage and L1 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33523,
  "addr_end": null,
  "cells": [
   "33523",
   "Inverter Backup Port\nPhase A Apparent\nPower",
   "S16",
   "10VA",
   "0VA~327680VA； Range:\nFor U.S. models, it represents the\napparent power calculated using\nL1-N voltage and L1 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33524,
  "addr_end": null,
  "cells": [
   "33524",
   "Inverter Backup Port\nPhase B Active Power",
   "S16",
   "10W",
   "A positive value indicates power\nflowing out of the Backup port,\nwhile a negative value indicates\npower flowing into the Backup port.\nRange: -327680W~327680W；\nFor U.S. models, it represents the\nactive power calculated using L2-N\nvoltage and L2 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33525,
  "addr_end": null,
  "cells": [
   "33525",
   "Inverter Backup Port\nPhase B Reactive\nPower",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var\nFor U.S. models, it represents the\nreactive power calculated using\nL2-N voltage and L2 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33526,
  "addr_end": null,
  "cells": [
   "33526",
   "Inverter Backup Port\nPhase B Apparent\nPower",
   "S16",
   "10VA",
   "Range: 0VA~327680VA；\nFor U.S. models, it represents the\napparent power calculated using\nL2-N voltage and L2 current."
  ]
 },
 {
  "page": 24,
  "section": "5.1",
  "fc": 4,
  "addr": 33527,
  "addr_end": null,
  "cells": [
   "33527",
   "Inverter Backup Port\nPhase C Active Power",
   "S16",
   "10W",
   "A positive value indicates power\nflowing out of the Backup port,\nwhile a negative value indicates\npower flowing into the Backup port.\n-327680W~327680W； Range:\nFor U.S. models, the value is 0."
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33528,
  "addr_end": null,
  "cells": [
   "33528",
   "Inverter Backup Port\nPhase C Reactive\nPower",
   "S16",
   "10Var",
   "Range: -327680Var~327680Var\nFor U.S. models, the value is 0."
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33529,
  "addr_end": null,
  "cells": [
   "33529",
   "Inverter Backup Side\nPhase C Apparent\nPower",
   "S16",
   "10VA",
   "0VA~327680VA； Range:\nFor U.S. models, the value is 0."
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33530,
  "addr_end": null,
  "cells": [
   "33530",
   "Generator Phase A\nActive Power",
   "S16",
   "10W",
   "Single-phase systems use Phase A\npower."
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33531,
  "addr_end": null,
  "cells": [
   "33531",
   "Generator Daily Power\nGeneration",
   "U16",
   "0.1kW\nh",
   "10<-->1kWh"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33532,
  "addr_end": 33533,
  "cells": [
   "33532~\n33533",
   "Generator Total Power\nGeneration",
   "U32",
   "1kWh",
   "1<-->1kWh"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33534,
  "addr_end": null,
  "cells": [
   "33534",
   "Generator Phase B\nActive Power",
   "S16",
   "10W",
   "100<-->1kW"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33535,
  "addr_end": null,
  "cells": [
   "33535",
   "Generator Phase C\nActive Power",
   "S16",
   "10W",
   "100<-->1kW"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33577,
  "addr_end": null,
  "cells": [
   "33577",
   "Inverter AC Grid Port\nDaily Power Export",
   "U16",
   "0.1kW\nh",
   "10 <--> 1kWh"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33578,
  "addr_end": null,
  "cells": [
   "33578",
   "Inverter AC Grid Port\nDaily Power Import",
   "U16",
   "0.1kW\nh",
   "10 <--> 1kWh"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33580,
  "addr_end": 33581,
  "cells": [
   "33580~\n33581",
   "Grid Load Total Power\nConsumption",
   "U32",
   "1kWh",
   ""
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33586,
  "addr_end": null,
  "cells": [
   "33586",
   "Grid Load Daily Power\nConsumption",
   "U16",
   "0.1kW\nh",
   ""
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33590,
  "addr_end": 33591,
  "cells": [
   "33590~\n33591",
   "Backup Load Total\nPower Consumption",
   "U32",
   "1kWh",
   "Standalone Mode: Represents the\nenergy flowing out of the local\nunit's Backup port.\nParallel Mode: The master unit's\nBackup load energy data represents\nthe total Backup energy of the entire\nparallel system, while slave units\nrepresent the energy flowing out of\ntheir respective Backup ports."
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 33596,
  "addr_end": null,
  "cells": [
   "33596",
   "Backup Load Daily\nPower Consumption",
   "U16",
   "0.1kW\nh",
   "10 <--> 1kWh"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 34200,
  "addr_end": null,
  "cells": [
   "34200",
   "LG Battery 10H/16H\nMaster Battery SOC",
   "U16",
   "0.001",
   "1000<-->100%\nFrom LG High Voltage Battery\nBMS"
  ]
 },
 {
  "page": 25,
  "section": "5.1",
  "fc": 4,
  "addr": 34201,
  "addr_end": null,
  "cells": [
   "34201",
   "LG Battery 10H/16H\nMaster Battery SOH",
   "U16",
   "0.001",
   "1000<-->100%"
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34202,
  "addr_end": null,
  "cells": [
   "34202",
   "LG Battery 10H/16H\nMaster Battery Voltage",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34203,
  "addr_end": null,
  "cells": [
   "34203",
   "LG Battery 10H/16H\nMaster Battery Current",
   "S16",
   "0.1V",
   "10<-->1A\nPositive indicates charging, negative\nindicates discharging."
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34204,
  "addr_end": null,
  "cells": [
   "34204",
   "LG Battery 10H/16H\nMaster Battery\nMaximum Charging\nPower",
   "U16",
   "1W",
   "1<-->1W"
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34205,
  "addr_end": null,
  "cells": [
   "34205",
   "LG Battery 10H/16H\nMaster Battery\nMaximum Discharging\nPower",
   "U16",
   "1W",
   "1<-->1W"
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34206,
  "addr_end": null,
  "cells": [
   "34206",
   "LG Battery 10H/16H\nMaster Battery DCDC\nFirmware Version\n(Main)",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34207,
  "addr_end": null,
  "cells": [
   "34207",
   "LG Battery 10H/16H\nMaster Battery DCDC\nFirmware Version (Test)",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34208,
  "addr_end": null,
  "cells": [
   "34208",
   "LG Battery 10H/16H\nMaster Battery BMS\nFirmware Version High\nByte",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34209,
  "addr_end": null,
  "cells": [
   "34209",
   "LG Battery 10H/16H\nMaster Battery BMS\nFirmware Version Low\nByte",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34210,
  "addr_end": null,
  "cells": [
   "34210",
   "LG Battery 10H/16H\nMaster Battery Fault ID",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34211,
  "addr_end": null,
  "cells": [
   "34211",
   "LG Battery 10H/16H\nMaster Battery\nDiagnostic Result",
   "U16",
   "",
   "0: No abnormality detected\n1: Level 1 Warning – Warning1\n(limits available battery\ncharging/discharging power)\n2: Level 2 Warning – Warning2\n(battery actively switches to\nStandby state)\n3: Fault (battery actively switches to\nFault state)"
  ]
 },
 {
  "page": 26,
  "section": "5.1",
  "fc": 4,
  "addr": 34212,
  "addr_end": null,
  "cells": [
   "34212",
   "LG Battery 10H/16H\nMaster Battery\nStatus/Mode",
   "U16",
   "",
   "0: Initial State\n1: Standby State\n3: Operation State\n4: Update State (battery firmware\nupdate via inverter)\n5: Fault State (cannot recover\nautomatically)\n6: Battery Self Update\n10: Power-saving State"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34213,
  "addr_end": null,
  "cells": [
   "34213",
   "LG Battery 10H/16H\nMaster Battery Current\nPower",
   "S16",
   "1W",
   "1<-->1W\nPositive value indicates charging."
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34214,
  "addr_end": null,
  "cells": [
   "34214",
   "LG Battery 10H/16H\nMaster Battery\nMaximum Temperature",
   "S16",
   "0.1Deg\nc",
   "10<-->1DegC"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34215,
  "addr_end": null,
  "cells": [
   "34215",
   "LG Battery 10H/16H\nMaster Battery Status\nFlags",
   "U16",
   "",
   "BIT00: Full Charge Flag – 0: Not\nfully charged, 1: Fully charged\nBIT01: Full Discharge Flag – 0: Not\nfully discharged, 1: Fully discharged\nBIT02: CB Status – 0: Open, 1:\nClosed\nBIT03: Power-saving Mode Entry\nFlag – 0: Available, 1: Unavailable\nBIT04–15: Reserved"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34216,
  "addr_end": null,
  "cells": [
   "34216",
   "LG Battery 10H/16H\nSecondary Battery SOC",
   "U16",
   "0.001",
   "1000<-->100%\nFrom LG High Voltage Battery\nBMS"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34217,
  "addr_end": null,
  "cells": [
   "34217",
   "LG Battery 10H/16H\nSecondary Battery SOH",
   "U16",
   "0.001",
   "1000<-->100%"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34218,
  "addr_end": null,
  "cells": [
   "34218",
   "LG Battery 10H/16H\nSecondary Battery\nVoltage",
   "U16",
   "0.1V",
   "10<-->1V"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34219,
  "addr_end": null,
  "cells": [
   "34219",
   "LG Battery 10H/16H\nSecondary Battery\nCurrent",
   "S16",
   "0.1A",
   "10<-->1A\nPositive indicates charging, negative\nindicates discharging."
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34220,
  "addr_end": null,
  "cells": [
   "34220",
   "LG Battery 10H/16H\nSecondary Battery\nMaximum Charging\nPower",
   "U16",
   "1W",
   "1<-->1W"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34221,
  "addr_end": null,
  "cells": [
   "34221",
   "LG Battery 10H/16H\nSecondary Battery\nMaximum Discharging\nPower",
   "U16",
   "1W",
   "1<-->1W"
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34222,
  "addr_end": null,
  "cells": [
   "34222",
   "LG Battery 10H/16H\nSecondary Battery\nDCDC Firmware\nVersion (Main)",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 27,
  "section": "5.1",
  "fc": 4,
  "addr": 34223,
  "addr_end": null,
  "cells": [
   "34223",
   "LG Battery 10H/16H\nSecondary Battery\nDCDC Firmware\nVersion (Test)",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34224,
  "addr_end": null,
  "cells": [
   "34224",
   "LG Battery 10H/16H\nSecondary Battery\nBMS Firmware Version\nHigh Byte",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34225,
  "addr_end": null,
  "cells": [
   "34225",
   "LG Battery 10H/16H\nSecondary Battery\nBMS Firmware Version\nLow Byte",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34226,
  "addr_end": null,
  "cells": [
   "34226",
   "LG Battery 10H/16H\nSecondary Battery Fault\nID",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34227,
  "addr_end": null,
  "cells": [
   "34227",
   "LG Battery 10H/16H\nSecondary Battery\nDiagnostic Result",
   "U16",
   "",
   "0: No abnormality detected\n1: Level 1 Warning – Warning1\n(limits available battery\ncharging/discharging power)\n2: Level 2 Warning – Warning2\n(battery actively switches to\nStandby state)\n3: Fault (battery actively switches to\nFault state)"
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34228,
  "addr_end": null,
  "cells": [
   "34228",
   "LG Battery 10H/16H\nSecondary Battery\nStatus/Mode",
   "U16",
   "",
   "0: Initial State\n1: Standby State\n3: Operation State\n4: Update State (battery firmware\nupdate via inverter)\n5: Fault State (cannot recover\nautomatically)\n6: Battery Self Update\n10: Power-saving State"
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34229,
  "addr_end": null,
  "cells": [
   "34229",
   "LG Battery 10H/16H\nSecondary Battery\nCurrent Power",
   "S16",
   "1W",
   "1<-->1W\nPositive value indicates charging."
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34230,
  "addr_end": null,
  "cells": [
   "34230",
   "LG Battery 10H/16H\nSecondary Battery\nMaximum Temperature",
   "S16",
   "0.1Deg\nC",
   "10<-->1DegC"
  ]
 },
 {
  "page": 28,
  "section": "5.1",
  "fc": 4,
  "addr": 34231,
  "addr_end": null,
  "cells": [
   "34231",
   "LG Battery 10H/16H\nSecondary Battery\nStatus Flags",
   "U16",
   "",
   "BIT00: Full Charge Flag – 0: Not\nfully charged, 1: Fully charged\nBIT01: Full Discharge Flag – 0: Not\nfully discharged, 1: Fully discharged\nBIT02: CB Status – 0: Open, 1:\nClosed\nBIT03: Power-saving Mode Entry\nFlag – 0: Available, 1: Unavailable\nBIT04–15: Reserved"
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34240,
  "addr_end": null,
  "cells": [
   "34240",
   "AFCI Board Software\nVersion",
   "U16",
   "",
   "(Displayed in Hexadecimal)\nDescription: This indicates the\nversion number of the AFCI\ndetection board.\nThe high byte represents the major\nversion number of the AFCI\ndetection board, and the low byte\nrepresents the minor version\nnumber of the AFCI detection\nboard.\nFor example, 0xAABB: AA\nrepresents the major version number\nof the AFCI detection board, and\nBB represents the minor version\nnumber of the AFCI detection\nboard."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34277,
  "addr_end": null,
  "cells": [
   "34277",
   "BMS2 Temperature",
   "S16",
   "0.1℃",
   "Description: Data from Battery 2\nBMS. BMS2 data is only applicable\nto energy storage models supporting\ndual batteries."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34278,
  "addr_end": null,
  "cells": [
   "34278",
   "BMS2 SOC",
   "U16",
   "1%",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34279,
  "addr_end": null,
  "cells": [
   "34279",
   "BMS2 SOH",
   "U16",
   "1%",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34280,
  "addr_end": null,
  "cells": [
   "34280",
   "BMS2 Charging\nVoltage Limit",
   "U16",
   "0.1V",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34281,
  "addr_end": null,
  "cells": [
   "34281",
   "BMS2 Charging\nCurrent Limit",
   "U16",
   "0.1A",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34282,
  "addr_end": null,
  "cells": [
   "34282",
   "BMS2 Discharging\nCurrent Limit",
   "U16",
   "0.1A",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34289,
  "addr_end": null,
  "cells": [
   "34289",
   "Battery 2 Real-time\nVoltage Value",
   "U16",
   "0.1V",
   "Description: Battery 2 Real-time\nVoltage Value. Inverter Battery 2\ndata is only applicable to energy\nstorage models supporting dual\nbatteries."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34290,
  "addr_end": null,
  "cells": [
   "34290",
   "Battery 2 Real-time\nCurrent Value",
   "S16",
   "0.1A",
   "Description:\n(1) The charge/discharge direction\nis determined by register 34291.\n(2) The absolute value of this\nregister represents the real-time\ncurrent value of Battery 2."
  ]
 },
 {
  "page": 29,
  "section": "5.1",
  "fc": 4,
  "addr": 34291,
  "addr_end": null,
  "cells": [
   "34291",
   "Battery 2 Real-time\nCharge/Discharge\nDirection",
   "U16",
   "",
   "0: Charging\n1: Discharging"
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34328,
  "addr_end": null,
  "cells": [
   "34328",
   "Smartport Phase A AC\nVoltage",
   "U16",
   "0.1V",
   "Registers 34328~34333 represent\nthe real-time voltage and current of\nthe Smart Port (which can be\nconfigured as a generator, smart\nload, or AC coupling)."
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34329,
  "addr_end": null,
  "cells": [
   "34329",
   "Smartport Phase B AC\nVoltage",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34330,
  "addr_end": null,
  "cells": [
   "34330",
   "Smartport Phase C AC\nVoltage",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34331,
  "addr_end": null,
  "cells": [
   "34331",
   "Smartport Phase A AC\nCurrent",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34332,
  "addr_end": null,
  "cells": [
   "34332",
   "Smartport Phase B AC\nCurrent",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34333,
  "addr_end": null,
  "cells": [
   "34333",
   "Smartport Phase C AC\nCurrent",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34343,
  "addr_end": null,
  "cells": [
   "34343",
   "Grid Load Power (High\nRegister)",
   "U16",
   "1W",
   "Combined with register 33147 to\nform the grid load power. Example:\nPower = 700,000 W, 700,000 (Dec)\n= 0x00011170 (Hex). Therefore,\nregister 34343 data is 0x0001, and\nregister 33147 data is 0x1170."
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34344,
  "addr_end": null,
  "cells": [
   "34344",
   "Backup Load Power\n(High Register)",
   "S16",
   "1W",
   "Combined with register 33148 to\nform the Backup load power.\nExamples:\n1. Power = 700,000 W, 700,000\n(Dec) = 0x00011170 (Hex).\nThus, register 34344 data is\n0x0001, and register 33148 data\nis 0x1170.\n2. Power = -1,000 W, -1,000 (Dec)\n= 0xFFFFFC18 (Hex). Thus,\nregister 34344 data is 0xFFFF,\nand register 33148 data is\n0xFC18."
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34348,
  "addr_end": null,
  "cells": [
   "34348",
   "Battery 1 BMS\nMinimum Cell Voltage",
   "U16",
   "0.001V",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34349,
  "addr_end": null,
  "cells": [
   "34349",
   "Battery 1 BMS\nMaximum Cell Voltage",
   "U16",
   "0.001V",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34350,
  "addr_end": null,
  "cells": [
   "34350",
   "Battery 1 BMS\nMinimum Cell\nTemperature",
   "S16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 30,
  "section": "5.1",
  "fc": 4,
  "addr": 34351,
  "addr_end": null,
  "cells": [
   "34351",
   "Battery 1 BMS\nMaximum Cell\nTemperature",
   "S16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34367,
  "addr_end": null,
  "cells": [
   "34367",
   "HMI-LCD Firmware\nVersion",
   "U16",
   "",
   "High Byte: Major Version Number\nLow Byte: Minor Version Number"
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34368,
  "addr_end": 34369,
  "cells": [
   "34368~\n34369",
   "Battery 2 Real-time\nPower Value",
   "S32",
   "1W",
   "Description:\n(1) The charge/discharge direction\nis determined by register 34291.\n(2) The absolute value of this\nregister represents the real-time\npower value of Battery 2.\n(3) Applicable only to models\nsupporting dual battery ports,\nrepresenting the power of battery\nport."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34371,
  "addr_end": null,
  "cells": [
   "34371",
   "BMS2 Discharge\nVoltage Limit Value",
   "U16",
   "0.1V",
   "Description: From Battery 2 BMS."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34373,
  "addr_end": null,
  "cells": [
   "34373",
   "BMS2 Minimum Cell\nVoltage",
   "U16",
   "0.001V",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34374,
  "addr_end": null,
  "cells": [
   "34374",
   "BMS2 Maximum Cell\nVoltage",
   "U16",
   "0.001V",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34375,
  "addr_end": null,
  "cells": [
   "34375",
   "BMS2 Minimum Cell\nTemperature",
   "U16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34376,
  "addr_end": null,
  "cells": [
   "34376",
   "BMS2 Maximum Cell\nTemperature",
   "U16",
   "0.1℃",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34391,
  "addr_end": null,
  "cells": [
   "34391",
   "Smart Port Phase A\nActive Power (for\nconnected smart load or\ngrid-tied inverter)",
   "S16",
   "10W",
   "A positive value indicates power\nflowing out of the energy storage\ninverter's Smart Port, while a\nnegative value indicates power\nflowing into the Smart Port."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34392,
  "addr_end": null,
  "cells": [
   "34392",
   "Smart Port Phase B\nActive Power\n(connected smart load\nor grid-tied inverter)",
   "S16",
   "10W",
   "Positive values indicate power\nflowing out of the energy storage\ninverter's Smart Port; negative\nvalues indicate power flowing into\nthe Smart Port."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34393,
  "addr_end": null,
  "cells": [
   "34393",
   "Smart Port Phase C\nActive Power\n(connected smart load\nor grid-tied inverter)",
   "S16",
   "10W",
   "Positive values indicate power\nflowing out of the energy storage\ninverter's Smart Port; negative\nvalues indicate power flowing into\nthe Smart Port."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34410,
  "addr_end": null,
  "cells": [
   "34410",
   "Generator Frequency",
   "U16",
   "0.01Hz",
   ""
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34411,
  "addr_end": 34412,
  "cells": [
   "34411~\n34412",
   "Smart Load Total Power\nConsumption",
   "U32",
   "1kWh",
   "For parallel systems, the data in this\nregister of the master unit represents\nthe total power consumption of the\nSmart load in the parallel system."
  ]
 },
 {
  "page": 31,
  "section": "5.1",
  "fc": 4,
  "addr": 34413,
  "addr_end": null,
  "cells": [
   "34413",
   "Smart Load Daily\nPower Consumption",
   "U32",
   "1kWh",
   "For parallel systems, the data in this\nregister of the master unit represents\nthe daily power consumption of the\nSmart load in the parallel system."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34424,
  "addr_end": null,
  "cells": [
   "34424",
   "Grid Load Phase A\nActive Power",
   "U16",
   "10W",
   "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34425,
  "addr_end": null,
  "cells": [
   "34425",
   "Grid Load Phase B\nActive Power",
   "U16",
   "10W",
   "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34426,
  "addr_end": null,
  "cells": [
   "34426",
   "Grid Load Phase C\nActive Power",
   "U16",
   "10W",
   "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34427,
  "addr_end": null,
  "cells": [
   "34427",
   "Parallel System\nInformation Valid Flag",
   "U16",
   "",
   "0xAA55 – Parallel system power\nvalues (registers 34428~34434,\n34490~34491) are valid.\nAny other value – invalid."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34428,
  "addr_end": null,
  "cells": [
   "34428",
   "Parallel System Total\nPV Power",
   "S16",
   "100W",
   ""
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34429,
  "addr_end": null,
  "cells": [
   "34429",
   "Parallel System Total\nGenerator Active Power",
   "S16",
   "100W",
   ""
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34430,
  "addr_end": null,
  "cells": [
   "34430",
   "Parallel System Total\nBattery Power",
   "S16",
   "100W",
   "Positive value indicates battery\ncharging, negative value indicates\nbattery discharging."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34431,
  "addr_end": null,
  "cells": [
   "34431",
   "Parallel System Total\nBackup Load Active\nPower",
   "S16",
   "100w",
   ""
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34432,
  "addr_end": null,
  "cells": [
   "34432",
   "Parallel System Total\nInverter Active Power",
   "S16",
   "100w",
   "Positive value indicates power\nflowing toward the grid, negative\nvalue indicates power being drawn\nfrom the grid."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34433,
  "addr_end": null,
  "cells": [
   "34433",
   "Parallel System Total\nSmart Load Active\nPower",
   "S16",
   "100w",
   "Positive value indicates power\nflowing out of the Smart Port,\nnegative value indicates power\nflowing into the Smart Port."
  ]
 },
 {
  "page": 32,
  "section": "5.1",
  "fc": 4,
  "addr": 34434,
  "addr_end": null,
  "cells": [
   "34434",
   "Parallel System AC\nCouple Total Active\nPower",
   "S16",
   "100w",
   "Positive value indicates power\nflowing out of the AC Coupling\nport, negative value indicates power\nflowing into the AC Coupling port.\nNote: Residential storage only\nrefers to the total power of\ngrid-connected inverters connected\nto the Smart Port; C&I storage\nrepresents the total power of the\ngrid-connected inverters connected\nto either the Smart Port or the grid\nside."
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34445,
  "addr_end": 34446,
  "cells": [
   "34445~\n34446",
   "AC Coupling Total\nPower Generation",
   "U32",
   "1kWh",
   "Indicates the energy output from the\ngrid-tied inverter to the energy\nstorage system after the Smart Port\nof the energy storage inverter is\nconfigured for AC Coupling\nfunctionality."
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34451,
  "addr_end": null,
  "cells": [
   "34451",
   "AC Coupling Daily\nPower Generation",
   "U16",
   "0.1kW\nh",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34490,
  "addr_end": null,
  "cells": [
   "34490",
   "Parallel System Grid\nLoad Total Active\nPower",
   "S16",
   "100W",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34491,
  "addr_end": null,
  "cells": [
   "34491",
   "Parallel System Public\nGrid Total Active Power",
   "S16",
   "100W",
   "Positive value indicates power\nflowing toward the grid, negative\nvalue indicates power being drawn\nfrom the grid."
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34498,
  "addr_end": null,
  "cells": [
   "34498",
   "PV DC Voltage 9",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34499,
  "addr_end": null,
  "cells": [
   "34499",
   "PV DC Current 9",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34500,
  "addr_end": null,
  "cells": [
   "34500",
   "PV DC Voltage 10",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34501,
  "addr_end": null,
  "cells": [
   "34501",
   "PV DC Current 10",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34502,
  "addr_end": null,
  "cells": [
   "34502",
   "Remote Dispatch Mode\nValid Flag",
   "U16",
   "",
   "0xAA55: Remote Dispatch Mode\navailable within address range\n44100~44199\nOthers: Invalid"
  ]
 },
 {
  "page": 33,
  "section": "5.1",
  "fc": 4,
  "addr": 34503,
  "addr_end": null,
  "cells": [
   "34503",
   "Remote Dispatch Mode\nFunction Version",
   "U16",
   "",
   "0x0001: Represents Version V01,\nthe initial version.\n0x0002: Represents Version V02.\nIn real-time control and\ntiming control, control modes 5 and\n6 are added to register 44105/44119.\nIn real-time control and\ntiming control, enable switches for\nbattery reservation, battery\ndischarge prohibition and demand\ncontrol are added to register\n44108/44122; battery reservation\nSOC setting is added to register\n44111/44125.\nHigh-byte information of the\ncurrently running dispatch mode is\nadded to register 34504.\nDescription:\n(1) This version number is valid\nwhen the value of register 34502 is\n0xAA55.\n(2) This version number shall be\nupgraded when functions within\nregister range 44100~44199 are\nmodified."
  ]
 },
 {
  "page": 34,
  "section": "5.1",
  "fc": 4,
  "addr": 34504,
  "addr_end": null,
  "cells": [
   "34504",
   "Remote Dispatch Mode\nRunning Status",
   "U16",
   "",
   "Low byte: Dispatch Status\n0x00: Not Running\n0x01: Default Control (Battery\nStandby) State\n0x02: Real-time Control State\n0x03: Timing Control State\nHigh byte: Dispatch Mode\n0x00: Invalid\n0x01: Battery Standby Control\n0x02: Battery Charge/Discharge\nControl\n0x03: Grid Connection Point\nImport/Export Control\n0x04: AC Grid Port Import/Export\nControl\n0x05: Self-use Priority Control\n0x06: Grid Feed-in Priority Control"
  ]
 },
 {
  "page": 34,
  "section": "5.1",
  "fc": 4,
  "addr": 34537,
  "addr_end": null,
  "cells": [
   "34537",
   "Parallel System AC\nGrid Port Total Active\nPower",
   "S16",
   "100w",
   "Positive value indicates power\nflowing out of the AC Grid port;\nnegative value indicates power\nflowing into the AC Grid port.\nNote: Readable only by the master\nunit in a parallel system."
  ]
 },
 {
  "page": 34,
  "section": "5.1",
  "fc": 4,
  "addr": 34578,
  "addr_end": null,
  "cells": [
   "34578",
   "Battery 2 BMS\nReal-time Status",
   "U16",
   "",
   "bits 00–01: Forced charging request\n– 0: invalid, 1: no request, 2:\nrequest, 3: invalid\nbits 02–03: Auxiliary heating\nrequest – 0: invalid, 1: no request, 2:\nrequest, 3: invalid\nbits 04–15: reserved"
  ]
 },
 {
  "page": 34,
  "section": "5.1",
  "fc": 4,
  "addr": 34590,
  "addr_end": null,
  "cells": [
   "34590",
   "Generator\nPreheat/Cooling\nOperation Status",
   "U16",
   "",
   "1: Generator Stopped\n2: Generator Supplying Power\n3: Generator Preheating\n4: Generator Cooling\n5–65535: Invalid"
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34600,
  "addr_end": null,
  "cells": [
   "34600",
   "Module ID 1\n[For each ports’ power\nvalues (For this device)]",
   "U16",
   "",
   "0x0001 indicates the power values\nof this unit's ports.\nAny other value is invalid.\nDescription:\n(1) The content of Module 1 was\nadded from a certain firmware\nversion onwards. The conditions for\nuse are as specified in (2). When\nModule 1 is invalid, relevant\nnon‑contiguous register addresses\ncan be read.\n(2) Criteria for Module 1 validity:\n- Register 34600 value equals\n0x0001,\n- Register 34601 value is in the\nrange 1~48 (decimal),\n- Register 34602 value equals\n0xAA55."
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34601,
  "addr_end": null,
  "cells": [
   "34601",
   "Module 1 Register\nCount",
   "U16",
   "",
   "Low byte: Number of valid registers\nin 34602~34649, not exceeding 48.\nHigh byte: Reserved, default 0x00.\nNote: When Module 1 is active, the\nvalue of this register ranges from 1\nto 48."
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34602,
  "addr_end": null,
  "cells": [
   "34602",
   "Valid Identifier – For\neach ports’ power\nvalues (For this device)",
   "U16",
   "",
   "0xAA55 – The power values of this\nunit's ports (registers 34603~34649)\nare valid.\nAny other value – invalid."
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34603,
  "addr_end": 34604,
  "cells": [
   "34603~\n34604",
   "PV Power",
   "S32",
   "1W",
   "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: For models without a PV port\n(e.g., AC Coupled), this register is\nfixed at 0x80000000."
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34605,
  "addr_end": 34606,
  "cells": [
   "34605~\n34606",
   "Battery 1 Power",
   "S32",
   "1W",
   "Positive value indicates charging;\nnegative value indicates\ndischarging.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 35,
  "section": "5.1",
  "fc": 4,
  "addr": 34607,
  "addr_end": 34608,
  "cells": [
   "34607~\n34608",
   "Battery 2 Power",
   "S32",
   "1W",
   "Positive value indicates charging;\nnegative value indicates\ndischarging.\n0x80000000 indicates invalid.\nDescription: Only applicable to\nmodels with a Battery 2 port. For\nmodels without a Battery 2 port, this\nregister is fixed at 0x80000000."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34609,
  "addr_end": 34610,
  "cells": [
   "34609~\n34610",
   "Inverting Bridge Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates feeding\npower to the grid; negative value\nindicates drawing power from the\ngrid.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34611,
  "addr_end": 34612,
  "cells": [
   "34611~\n34612",
   "Backup Load Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the Backup port;\nnegative value indicates power\nflowing into the Backup port.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34613,
  "addr_end": 34614,
  "cells": [
   "34613~\n34614",
   "Backup Load Total\nApparent Power",
   "S32",
   "1VA",
   "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34615,
  "addr_end": 34616,
  "cells": [
   "34615~\n34616",
   "Inverter AC Grid Port\nTotal Active Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34617,
  "addr_end": 34618,
  "cells": [
   "34617~\n34618",
   "Generator Total Active\nPower",
   "S32",
   "1W",
   "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: When no generator is\nconnected, this register is fixed at\n0x80000000."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34619,
  "addr_end": 34620,
  "cells": [
   "34619~\n34620",
   "Smart Load Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the Smart port;\nnegative value indicates power\nflowing into the Smart port.\n0x80000000 indicates invalid.\nNote: For models without a Smart\nport or when the Smart port is not\nconfigured for Smart load\nfunctionality, this register is fixed at\n0x80000000."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34621,
  "addr_end": 34622,
  "cells": [
   "34621~\n34622",
   "Grid-tied Inverter\nOutput Total Active\nPower",
   "S32",
   "1W",
   "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: When no grid‑tied inverter is\nconnected, this register is fixed at\n0x80000000."
  ]
 },
 {
  "page": 36,
  "section": "5.1",
  "fc": 4,
  "addr": 34623,
  "addr_end": 34624,
  "cells": [
   "34623~",
   "Grid Load Total Active\nPower",
   "S32",
   "1W",
   "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid."
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34625,
  "addr_end": 34626,
  "cells": [
   "34625~\n34626",
   "Public Grid Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates feeding\npower to the grid; negative value\nindicates drawing power from the\ngrid.\n0x80000000 indicates invalid.\nNote: For machines without\nsampling on the public grid side,\nthis register is fixed at 0x80000000."
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34753,
  "addr_end": 34754,
  "cells": [
   "34753~\n34754",
   "Local PV Power",
   "S32",
   "1W",
   "+: from the Inverter,\n-: to the Inverter\nNote: For frequency modulation\ncontrol."
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34755,
  "addr_end": 34756,
  "cells": [
   "34755~\n34756",
   "Total Power of the\nLocal Battery",
   "S32",
   "1W",
   "+: Charge power\n-: Discharge power\nNote: Battery1 power + Battery2\nPower. For frequency modulation\ncontrol"
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34765,
  "addr_end": 34766,
  "cells": [
   "34765~\n34766",
   "Total Active Power of\nthe Local AC Grid Port",
   "S32",
   "1W",
   "+: from the Inverter,\n-: to the Inverter\nNote: For frequency modulation\ncontrol."
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34779,
  "addr_end": 34780,
  "cells": [
   "34779~\n34780",
   "Parallel System PV\nPower Value",
   "S32",
   "1W",
   "+: from the Inverter,\n-: to the Inverter"
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34781,
  "addr_end": 34782,
  "cells": [
   "34781~\n34782",
   "Parallel System\nBattery\nCharge/Discharge\nPower Value",
   "S32",
   "1W",
   "+：Charge power\n-: Discharge power"
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34785,
  "addr_end": 34786,
  "cells": [
   "34785~\n34786",
   "Parallel System AC\nGrid Port Active\nPower Value",
   "S32",
   "1W",
   "+: from the Inverter,\n-: to the Inverter"
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34795,
  "addr_end": 34796,
  "cells": [
   "34795~\n34796",
   "Parallel System PCC\nActive Power Value",
   "S32",
   "1W",
   ""
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34797,
  "addr_end": null,
  "cells": [
   "34797",
   "Max Battery SOC Of\nParallel System",
   "U16",
   "1W",
   "0: no battery\n1~100: battery SOC\n101~65535: Invalid\nNote: Refers to the maximum\nSOC of each battery in the parallel\nsystem."
  ]
 },
 {
  "page": 37,
  "section": "5.1",
  "fc": 4,
  "addr": 34798,
  "addr_end": null,
  "cells": [
   "34798",
   "Min Battery SOC Of\nParallel System",
   "U16",
   "1W",
   "0: no battery\n1~100: battery SOC\n101~65535: Invalid\nNote: Refers to the minimum SOC\nof each battery in the parallel\nsystem."
  ]
 },
 {
  "page": 38,
  "section": "5.1",
  "fc": 4,
  "addr": 34799,
  "addr_end": null,
  "cells": [
   "34799",
   "Remote Control (e.g.,\nfor frequency\nregulation) Protocol\nVersion",
   "U16",
   "",
   "High byte: Major version number\nLow byte: Minor version number\nExample: If the register value is\n0x0100, it indicates the protocol\nversion is 0100."
  ]
 },
 {
  "page": 38,
  "section": "5.1",
  "fc": 4,
  "addr": 34900,
  "addr_end": null,
  "cells": [
   "34900",
   "Module ID 6\n[For hybrid system with\nPV and hybrid\ninverters]",
   "U16",
   "",
   "0x0006 — Photovoltaic & Storage\nSystem Information\nAny other value is invalid.\nDescription:\n(1) The content of Module 6 was\nadded starting from a specific\nfirmware version. Usage conditions\nare as described in (2). When\nModule 6 is invalid, some\ninformation can be read from\nrelevant non‑contiguous register\naddresses.\n(2) Criteria for Module 6 validity:\n- Register 34900 value equals\n0x0006,\n- Register 34901 value is in the\nrange 1~48 (decimal),\n- Register 34902 value equals\n0xAA55."
  ]
 },
 {
  "page": 38,
  "section": "5.1",
  "fc": 4,
  "addr": 34901,
  "addr_end": null,
  "cells": [
   "34901",
   "Module 6 Register\nCount",
   "U16",
   "",
   "Low byte: Number of valid registers\nin the range 34902~34949, not\nexceeding 48.\nHigh byte: Reserved, default 0x00.\nNote: When Module 6 is active, the\nvalue of this register ranges from 1\nto 48."
  ]
 },
 {
  "page": 38,
  "section": "5.1",
  "fc": 4,
  "addr": 34902,
  "addr_end": null,
  "cells": [
   "34902",
   "Valid Identifier - For\nhybrid system with PV\nand hybrid inverters",
   "U16",
   "",
   "0xAA55–Photovoltaic & Storage\nSystem Information (registers\n34903~34949) is valid.\nAny other value – invalid."
  ]
 },
 {
  "page": 38,
  "section": "5.1",
  "fc": 4,
  "addr": 34903,
  "addr_end": 34904,
  "cells": [
   "34903~\n34904",
   "Hybrid inverters’ PV\nTotal Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative PV power connected to\nall energy storage units in the\nsystem. Currently, only C&I\nstorage models are supported."
  ]
 },
 {
  "page": 39,
  "section": "5.1",
  "fc": 4,
  "addr": 34905,
  "addr_end": 34906,
  "cells": [
   "34905~\n34906",
   "Hybrid inverters’\nTotal Battery Power",
   "S32",
   "1W",
   "Positive value indicates battery\ncharging; negative value indicates\nbattery discharging.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative battery power connected\nto all energy storage units in the\nsystem. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 39,
  "section": "5.1",
  "fc": 4,
  "addr": 34907,
  "addr_end": 34908,
  "cells": [
   "34907~\n34908",
   "Hybrid inverters’\nTotal Inverter Active\nPower",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative inverter power of all\nenergy storage units in the system.\nCurrently, only C&I storage models\nare supported."
  ]
 },
 {
  "page": 39,
  "section": "5.1",
  "fc": 4,
  "addr": 34909,
  "addr_end": 34910,
  "cells": [
   "34909~\n34910",
   "System Backup Load\nTotal Active Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of the system\nBackup load. Currently, only C&I\nstorage models are supported."
  ]
 },
 {
  "page": 39,
  "section": "5.1",
  "fc": 4,
  "addr": 34911,
  "addr_end": 34912,
  "cells": [
   "34911~\n34912",
   "Hybrid inverters’ AC\nGrid Port Total Active\nPower",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative AC Grid port power of\nall energy storage units in the\nsystem. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 40,
  "section": "5.1",
  "fc": 4,
  "addr": 34913,
  "addr_end": 34914,
  "cells": [
   "34913~\n34914",
   "Generator Total Active\nPower",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 40,
  "section": "5.1",
  "fc": 4,
  "addr": 34915,
  "addr_end": 34916,
  "cells": [
   "34915~\n34916",
   "Hybrid inverters’\nSmart Load Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the Smart Port;\nnegative value indicates power\nflowing into the Smart Port.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of the system\nsmart load. Currently, only C&I\nstorage models are supported."
  ]
 },
 {
  "page": 40,
  "section": "5.1",
  "fc": 4,
  "addr": 34917,
  "addr_end": 34918,
  "cells": [
   "34917~\n34918",
   "Grid‑tied Inverters’\nTotal Active Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of all grid‑tied\ninverters in the system. Currently,\nonly C&I storage models are\nsupported."
  ]
 },
 {
  "page": 40,
  "section": "5.1",
  "fc": 4,
  "addr": 34919,
  "addr_end": 34920,
  "cells": [
   "34919~\n34920",
   "System Grid Load Total\nActive Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 34921,
  "addr_end": 34922,
  "cells": [
   "34921~\n34922",
   "System Public Grid\nTotal Active Power",
   "S32",
   "1W",
   "Positive value indicates power\nflowing toward the grid; negative\nvalue indicates power being drawn\nfrom the grid.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 34923,
  "addr_end": null,
  "cells": [
   "34923",
   "Number of Grid-tied\nInverters Online",
   "U16",
   "",
   "Range: 0~20, other values are\ninvalid. Currently, only C&I storage\nmodels are supported."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 25000,
  "addr_end": null,
  "cells": [
   "25000",
   "Module ID 7\n[Remote Control\nInformation]",
   "U16",
   "",
   "0x0007 – Remote Control\nInformation\nAny other value – invalid.\nDescription:\n(1) The content of Module 7 is used\nfor operational information of the\nRemote Control V1 function.\n(2) Criteria for Module 7 validity:\n- Register 25000 value equals\n0x0007,\n- Register 25001 value is in the\nrange 1~98 (decimal),\n- Register 25002 value equals\n0xAA55."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 25001,
  "addr_end": null,
  "cells": [
   "25001",
   "Module 7 Register\nCount",
   "U16",
   "",
   "Low byte: Number of valid registers\nin the range 25002–25099, range\n2~98.\nHigh byte: Reserved, default 0x00."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 25002,
  "addr_end": null,
  "cells": [
   "25002",
   "Valid Identifier – For\nRemote Control\nInformation",
   "U16",
   "",
   "0xAA55 – Remote Control\nInformation (registers\n25003~25099) is valid.\nAny other value – invalid."
  ]
 },
 {
  "page": 41,
  "section": "5.1",
  "fc": 4,
  "addr": 25003,
  "addr_end": null,
  "cells": [
   "25003",
   "Remote Control Status",
   "U16",
   "",
   "BIT00:\n0 unready for Remote Control\n1 ready for Remote Control\nBIT01:\n0 available remote control power is\nnot limited by BMS\n1 available remote control power is\nlimited by BMS\nBIT02:\n0 available remote control power is\nnot limited by inverter\n1 available remote control power is\nlimited by inverter\nBIT03:\n0 available remote control power is\nnot limited by grid frequency(grid\ncode)\n1 available remote control power is\nlimited by grid frequency(grid code)\nBIT04:\n0 available remote control power is\nnot limited by grid voltage(grid\ncode)\n1 available remote control power is\nlimited by grid voltage(grid code)\nBIT05:\n0 available remote control power is\nnot limited by active power\nRamp-up(grid code)\n1 available remote control power is\nlimited by active power\nRamp-up(grid code)\nBIT06:\n0 available remote control power is\nnot limited by DRM(set by\ncustomer)\n1 available remote control power is\nlimited by DRM(set by customer)\nBIT07:\n0 available remote control power is\nnot limited by EPM(set by\ncustomer)\n1 available remote control power is\nlimited by EPM(set by customer)\nBIT08:\n0 available remote control power is\nnot limited by grid peak power(set\nby customer)\n1 available remote control power is\nlimited by grid peak power(set by\ncustomer)\nBIT09:\n0 available remote control power is\nnot limited by reactive power(set by\ncustomer)\n1 available remote control power is\nlimited by reactive power(set by\ncustomer)\nBIT10~BIT15 reserved"
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25004,
  "addr_end": 25005,
  "cells": [
   "25004~\n25005",
   "Battery Available\nCharge Power Value",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25006,
  "addr_end": 25007,
  "cells": [
   "25006~\n25007",
   "Battery Available\nDischarge Power\nValue",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25008,
  "addr_end": 25009,
  "cells": [
   "25008~\n25009",
   "AC Grid Port\nAvailable Import\nActive Power Value",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25010,
  "addr_end": 25011,
  "cells": [
   "25010~\n25011",
   "AC Grid Port Available\nExport Active Power\nValue",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25012,
  "addr_end": 25013,
  "cells": [
   "25012~\n25013",
   "Parallel System Battery\nAvailable Charge Power\nValue",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25014,
  "addr_end": 25015,
  "cells": [
   "25014~\n25015",
   "Parallel System Battery\nAvailable Discharge\nPower Value",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25016,
  "addr_end": 25017,
  "cells": [
   "25016~\n25017",
   "Parallel System AC\nGrid Port Available\nImport Active Power\nValue",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25018,
  "addr_end": 25019,
  "cells": [
   "25018~\n25019",
   "Parallel System AC\nGrid Port Available\nExport Active Power\nValue",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 43,
  "section": "5.1",
  "fc": 4,
  "addr": 25020,
  "addr_end": 25021,
  "cells": [
   "25020~\n25021",
   "Online Status of Each\nEnergy Storage Inverter\nin the Parallel System",
   "U32",
   "",
   "BIT00: Reserved\nBIT01~BIT31:\n0: Energy Storage Inverter ID 1~31\noffline\n1: Energy Storage Inverter ID 1~31\nonline"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": null,
  "addr_end": null,
  "cells": [
   "5.2. Definition\nCorresponding",
   "of Set Parameter\nfunction codes 0x03,",
   "Addresses\n0x06,",
   "and 0x10.",
   ""
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": null,
  "addr_end": null,
  "cells": [
   "Register\nAddress\n(Decimal)",
   "Description",
   "Data\nType",
   "Unit",
   "Remarks"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43000,
  "addr_end": null,
  "cells": [
   "43000",
   "Real-Time Clock: Year",
   "U16",
   "",
   "Range: 0~99, representing the years\n2000~2099."
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43001,
  "addr_end": null,
  "cells": [
   "43001",
   "Real-Time Clock:\nMonth",
   "U16",
   "",
   "1~12， Range: representing month\n1~12"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43002,
  "addr_end": null,
  "cells": [
   "43002",
   "Real-Time Clock: Day",
   "U16",
   "",
   "Range: 1–31, representing day 1–31"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43003,
  "addr_end": null,
  "cells": [
   "43003",
   "Real-Time Clock: Hour",
   "U16",
   "",
   "Range: 0–23, representing hour\n0–23"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43004,
  "addr_end": null,
  "cells": [
   "43004",
   "Real-Time Clock:\nMinute",
   "U16",
   "",
   "Range: 0–59, representing minute\n0–59"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43005,
  "addr_end": null,
  "cells": [
   "43005",
   "Real-Time Clock:\nSecond",
   "U16",
   "",
   "Range: 0–59, representing second\n0–59"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43006,
  "addr_end": null,
  "cells": [
   "43006",
   "Slave Address Setting",
   "U16",
   "",
   "Setting range: 1–10, default 1.\nNote: Only set using function code\n0x06."
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43007,
  "addr_end": null,
  "cells": [
   "43007",
   "Startup/Shutdown",
   "U16",
   "",
   "0xBE–Startup ,\n0xDE–Shutdown"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43009,
  "addr_end": null,
  "cells": [
   "43009",
   "Current Battery Model",
   "U16",
   "",
   "Low byte: Low-voltage battery\nmanufacturer (see Appendix 5 for\nlow-voltage battery codes)\nHigh byte: High-voltage battery\nmanufacturer (see Appendix 6 for\nhigh-voltage battery codes)"
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43010,
  "addr_end": null,
  "cells": [
   "43010",
   "Maximum Charging\nSOC",
   "U16",
   "1%",
   "Setting range: 80–100%, default\n100%.\nNote: Represents the charge cutoff\nSOC for communication-capable\nlithium batteries."
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43011,
  "addr_end": null,
  "cells": [
   "43011",
   "Over-Discharge SOC",
   "U16",
   "1%",
   "Setting range: 5–40%, default 20%;\nmust be greater than the forced\ncharge SOC (register address\n43018)."
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43018,
  "addr_end": null,
  "cells": [
   "43018",
   "Forced Charge SOC",
   "U16",
   "1%",
   "Setting range: 4% –\n(Over-Discharge SOC – 1%),\ndefault 10% (Note: Over-Discharge\nSOC register address 43011)."
  ]
 },
 {
  "page": 44,
  "section": "5.2",
  "fc": 3,
  "addr": 43019,
  "addr_end": null,
  "cells": [
   "43019",
   "Rated Capacity",
   "U16",
   "1 Ah",
   "Range: 0–9999 Ah, default 200 Ah.\nNote: Supports lead-acid and\n48/51.2V non‑communication\nlithium batteries."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43020,
  "addr_end": null,
  "cells": [
   "43020",
   "Over-Discharge Voltage",
   "U16",
   "0.1V",
   "Lead‑acid battery: S5 models, range\n40.0–48.0 V, default 44.5 V; S6\nmodels, range 40.0–52.0 V, default\n44.5 V.\n48V lithium battery: range 45–52 V,\ndefault 47 V.\n51.2V lithium battery: range 45–52\nV, default 50 V."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43021,
  "addr_end": null,
  "cells": [
   "43021",
   "Forced Charge Voltage",
   "U16",
   "0.1V",
   "Lead‑acid battery: S5 models, range\n40.0–48.0 V, default 43.8 V; S6\nmodels, range 40.0–50.0 V, default\n43.8 V."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43022,
  "addr_end": null,
  "cells": [
   "43022",
   "Lead‑Acid Battery\nTemperature\nCompensation\nCoefficient",
   "U16",
   "1mV/\n℃",
   "Range: 0–180 mV/°C,\nDefault: 0 mV/°C;\nNote: Only supported for lead‑acid\nbatteries."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43023,
  "addr_end": null,
  "cells": [
   "43023",
   "Ambient Temperature\nStatus Selection",
   "U16",
   "",
   "1: Normal Temperature, 2: Low\nTemperature, 3: High\nTemperature,Other values invalid;\nDefault: 1;\nNote: Only supported for lead‑acid\nbatteries."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43024,
  "addr_end": null,
  "cells": [
   "43024",
   "Battery Reserved SOC",
   "U16",
   "1%",
   "Range: Over-discharge SOC to\n100%, default 80%\n(Note: Over-discharge SOC register\n43011)\nDescription: Parameter setting for\nenabling backup battery\nfunctionality."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43038,
  "addr_end": null,
  "cells": [
   "43038",
   "81>S1",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nNote: Registers 43038-43049 are\nonly effective when configured\nunder the CEI 0-21 standard."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43039,
  "addr_end": null,
  "cells": [
   "43039",
   "81>S1-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 45,
  "section": "5.2",
  "fc": 3,
  "addr": 43040,
  "addr_end": null,
  "cells": [
   "43040",
   "81<S1",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43041,
  "addr_end": null,
  "cells": [
   "43041",
   "81<S1-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43042,
  "addr_end": null,
  "cells": [
   "43042",
   "81>S2F",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43043,
  "addr_end": null,
  "cells": [
   "43043",
   "81>S2F-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43044,
  "addr_end": null,
  "cells": [
   "43044",
   "81<S2F",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43045,
  "addr_end": null,
  "cells": [
   "43045",
   "81<S2F-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43046,
  "addr_end": null,
  "cells": [
   "43046",
   "81>S2S",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43047,
  "addr_end": null,
  "cells": [
   "43047",
   "81>S2S-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43048,
  "addr_end": null,
  "cells": [
   "43048",
   "81<S2S",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43049,
  "addr_end": null,
  "cells": [
   "43049",
   "81<S2S-T",
   "U16",
   "0.01s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43068,
  "addr_end": null,
  "cells": [
   "43068",
   "National Standard\nNumber",
   "U16",
   "",
   "Refer to Appendix 2."
  ]
 },
 {
  "page": 46,
  "section": "5.2",
  "fc": 3,
  "addr": 43071,
  "addr_end": null,
  "cells": [
   "43071",
   "Built-in EPM Hard\nlimit Switch\n(Note: Related to the\nAustralian 2020 new\nstandard)",
   "U16",
   "",
   "00: Default invalid action\ncommand;\n01: Turn On;\n02: Turn Off;\nApplicable to all series covered by\nthe Australian new standard.\n(Note: Related to the Australian\n2020 new standard)"
  ]
 },
 {
  "page": 47,
  "section": "5.2",
  "fc": 3,
  "addr": 43072,
  "addr_end": null,
  "cells": [
   "43072",
   "Built-in EPM Hard\nlimit Backflow power\nvalue (Note: Related to\nAustralian 2020 new\nstandard)",
   "S16",
   "100W",
   "Standalone setting range: 0–1.1\ntimes inverter rated power.\nParallel setting range: 0–1.1 times\ninverter rated power × number of\nunits.\nSetting method V2 range:\nStandalone: 0–4 times inverter rated\npower, default: 1.1 times inverter\nrated power.\nParallel: 0–4 times inverter rated\npower × number of units, default:\n1.1 times inverter rated power ×\nnumber of units.\nPositive value indicates power fed\nto the grid; negative value indicates\npower drawn from the grid.\n(Note: Related to Australian 2020\nnew standard)"
  ]
 },
 {
  "page": 47,
  "section": "5.2",
  "fc": 3,
  "addr": 43073,
  "addr_end": null,
  "cells": [
   "43073",
   "Meter/CT Placement\nSetting",
   "U16",
   "",
   "BIT00–03: Reserved\nBIT04: EPM switch\n(anti‑reverse‑flow power setting\nswitch), 0–Off, 1–On, default 0.\n(Note: Related to Australian 2020\nnew standard, EPM soft switch;\nOnly supported by 5G/S5 energy\nstorage inverters, S6 three-phase\nhigh-voltage 10kW series and S6\nsingle-phase high-voltage 11.4kW\nseries.)\nBIT05: FailSafe switch, 0–Off,\n1–On, default 0.\nBIT06: Power control mode,\ndefault 0;\n0: Three‑phase unified control\n(inverter outputs balanced current);\n1: Three‑phase independent control\n(inverter outputs unbalanced\ncurrent).\nBIT07–12: Reserved\nBIT13: Meter/CT selection for\npublic grid‑side energy\nmanagement, 0–Meter, 1–CT;\ndefault 0 (applies to energy storage\nmachines supporting both Meter\nand CT).\nBIT14: Control mode for\nsingle‑phase energy storage\nmachine connected to a three‑phase\nmeter, 0–Total power,\n1–Single‑phase power, default 0\n(for S6‑generation energy storage\nmachines).\nBIT15: Reserved"
  ]
 },
 {
  "page": 48,
  "section": "5.2",
  "fc": 3,
  "addr": 43074,
  "addr_end": null,
  "cells": [
   "43074",
   "Setting of Maximum\nGrid-Fed Total Active\nPower",
   "S16",
   "100W",
   "RHI-(3-6)K-48ES-5G：1<-->100W,\nSetting range: 0~99.\nRHI-1P(5-10)K-HVES-5G/RHI-3P\n(5-10)K-HVES-5G/RAI-3K-48ES-\n5G：1<-->1W, Setting range:\n0~30000.\nS6 Models：1<-->100W,\nStandalone/Three‑Phase Network:\nSetting range: 0–1.1 times inverter\nrated power.\nParallel System: Setting range:\n0–1.1 times inverter rated power ×\nnumber of units.\nSetting method V2 range:\nStandalone: 0–4 times inverter rated\npower, default: 1.1 times inverter\nrated power.\nParallel: 0–4 times inverter rated\npower × number of units, default:\n1.1 times inverter rated power ×\nnumber of units.\n(Note: Related to Australian 2020\nnew standard, EPM soft backflow\npower limit.)"
  ]
 },
 {
  "page": 48,
  "section": "5.2",
  "fc": 3,
  "addr": 43076,
  "addr_end": null,
  "cells": [
   "43076",
   "AFCI Turn On / Turn\nOff",
   "U16",
   "",
   "1<--> Turn On\n0<--> Turn Off"
  ]
 },
 {
  "page": 48,
  "section": "5.2",
  "fc": 3,
  "addr": 43077,
  "addr_end": null,
  "cells": [
   "43077",
   "Italian Standard Mode\nSwitching Digital\nSignal",
   "U16",
   "",
   "0: Off (default: off)\n(81>S1 – 50.2 Hz / 0.1 s – Inverter\n81<S1 – 49.8 Hz / 0.1 s – Inverter)\n1: Local Control\n(81>S2 – 51.5 Hz / 0.1 s – Local\n81<S2 – 47.5 Hz / 0.1 s – Local)\n2: External Signal\n(81>S2 – 51.5 Hz / 1.0 s – External\n81<S2 – 47.5 Hz / 4.0 s – External)\nNote: Settings are non‑volatile and\ncan only be configured under the\nItalian CEI 0‑21 standard."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43079,
  "addr_end": null,
  "cells": [
   "43079",
   "One‑Key Full Test\n(Complete Italian\nSelf‑check Items 01‑10)",
   "U16",
   "",
   "Value: Start Complete Self Test\n0---One‑key full test stopped or not\nstarted\n2---One‑key full test started"
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43082,
  "addr_end": null,
  "cells": [
   "43082",
   "Grid Upper Voltage\nLimit Required for\nPost‑Fault Recovery",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43083,
  "addr_end": null,
  "cells": [
   "43083",
   "Grid Lower Voltage\nLimit Required for\nPost‑Fault Recovery",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43084,
  "addr_end": null,
  "cells": [
   "43084",
   "Grid Upper Frequency\nLimit Required for\nPost‑Fault Recovery",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43085,
  "addr_end": null,
  "cells": [
   "43085",
   "Grid Lower Frequency\nLimit Required for\nPost‑Fault Recovery",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43086,
  "addr_end": null,
  "cells": [
   "43086",
   "Grid Upper Voltage\nLimit Required for First\nPower‑On",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43087,
  "addr_end": null,
  "cells": [
   "43087",
   "Grid Lower Voltage\nLimit Required for First\nPower‑On",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43088,
  "addr_end": null,
  "cells": [
   "43088",
   "Grid Upper Frequency\nLimit Required for First\nPower‑On",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 49,
  "section": "5.2",
  "fc": 3,
  "addr": 43089,
  "addr_end": null,
  "cells": [
   "43089",
   "Grid Lower Frequency\nLimit Required for First\nPower‑On",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43090,
  "addr_end": null,
  "cells": [
   "43090",
   "Grid Primary\nOver‑Voltage Threshold",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 59 Hz S2."
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43091,
  "addr_end": null,
  "cells": [
   "43091",
   "Grid Primary\nOver‑Voltage Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 59.S2 Time"
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43092,
  "addr_end": null,
  "cells": [
   "43092",
   "Grid Secondary\nOver‑Voltage Threshold",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43093,
  "addr_end": null,
  "cells": [
   "43093",
   "Grid Secondary\nOver‑Voltage Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43094,
  "addr_end": null,
  "cells": [
   "43094",
   "Grid Primary\nUnder‑Voltage\nThreshold",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 27.S1"
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43095,
  "addr_end": null,
  "cells": [
   "43095",
   "Grid Primary\nUnder‑Voltage Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 27.S1 Time"
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43096,
  "addr_end": null,
  "cells": [
   "43096",
   "Grid Secondary\nUnder‑Voltage\nThreshold",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 27.S2"
  ]
 },
 {
  "page": 50,
  "section": "5.2",
  "fc": 3,
  "addr": 43097,
  "addr_end": null,
  "cells": [
   "43097",
   "Grid Secondary\nUnder‑Voltage Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 27.S2 Time"
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43098,
  "addr_end": null,
  "cells": [
   "43098",
   "Grid Primary\nOver‑Frequency\nThreshold",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43099,
  "addr_end": null,
  "cells": [
   "43099",
   "Grid Primary\nOver‑Frequency Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547‑2018,1<-->20mS\n(Reason: Since the upper limit of\nthe parameter range is 1000 s, if\n1<-->10mS，the maximum value of\na single register would be 655.35 s,\nwhich does not meet the safety\nregulation requirements.)"
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43100,
  "addr_end": null,
  "cells": [
   "43100",
   "Grid Secondary\nOver‑Frequency\nThreshold",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43101,
  "addr_end": null,
  "cells": [
   "43101",
   "Grid Secondary\nOver‑Frequency Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547‑2018,1<-->20mS"
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43102,
  "addr_end": null,
  "cells": [
   "43102",
   "Grid Primary\nUnder‑Frequency\nThreshold",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43103,
  "addr_end": null,
  "cells": [
   "43103",
   "Grid Primary\nUnder‑Frequency Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547‑2018, 1<-->20\nms."
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43104,
  "addr_end": null,
  "cells": [
   "43104",
   "Grid Secondary\nUnder‑Frequency\nThreshold",
   "U16",
   "0.01Hz",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 51,
  "section": "5.2",
  "fc": 3,
  "addr": 43105,
  "addr_end": null,
  "cells": [
   "43105",
   "Grid Secondary\nUnder‑Frequency Delay\nThreshold",
   "U16",
   "10ms",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547‑2018, 1<-->20\nms."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43106,
  "addr_end": null,
  "cells": [
   "43106",
   "Start‑up Time",
   "U16",
   "1s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43107,
  "addr_end": null,
  "cells": [
   "43107",
   "Fault Recovery Time",
   "U16",
   "1s",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43108,
  "addr_end": null,
  "cells": [
   "43108",
   "10‑Minute Average\nOver‑Voltage Protection\nThreshold",
   "U16",
   "0.1V",
   "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0‑21 standard, it\nrepresents 59 Hz S1."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43110,
  "addr_end": null,
  "cells": [
   "43110",
   "Energy Storage Control\nSwitch",
   "U16",
   "",
   "For details, refer to Appendix 7:\nEnergy Storage Control Switch\nStatus Description.\nNote: BIT00 (Self‑Consumption\nPriority), BIT06 (Grid Feed‑in\nPriority), and BIT11\n(Peak‑Shaving) cannot be enabled\nsimultaneously.\nBIT04 (Backup Battery Enable) and\nBIT11 (Peak‑Shaving) cannot be\nenabled simultaneously.\nOperation Instructions for Writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43111,
  "addr_end": null,
  "cells": [
   "43111",
   "Backup Load Function\nEnable Setting",
   "U16",
   "",
   "0000H – Disabled, 0001H –\nEnabled, default: Enabled."
  ]
 },
 {
  "page": 52,
  "section": "5.2",
  "fc": 3,
  "addr": 43112,
  "addr_end": null,
  "cells": [
   "43112",
   "Backup Port AC Output\nVoltage Setting",
   "U16",
   "0.1V",
   "Standard Voltage Grid: Phase\nvoltage range: 190–250 V; Default:\n230 V.\nLow Voltage Grid: Phase voltage\nrange: 110–140 V, Default: 132 V;\nLine voltage range: 190–250 V,\nDefault: 230 V."
  ]
 },
 {
  "page": 53,
  "section": "5.2",
  "fc": 3,
  "addr": 43117,
  "addr_end": null,
  "cells": [
   "43117",
   "Battery 1 Maximum\nCharging Current\nSetting",
   "U16",
   "0.1A",
   "5G Series: Range: 1–100 A,\nDefault: 100 A.\nS5 Series: Range: 1 – unit's battery\nmaximum charging current,\nDefault: unit's battery maximum\ncharging current.\nS6 Series: Range: 0 – unit's battery\nmaximum charging current,\nDefault: unit's battery maximum\ncharging current."
  ]
 },
 {
  "page": 53,
  "section": "5.2",
  "fc": 3,
  "addr": 43118,
  "addr_end": null,
  "cells": [
   "43118",
   "Battery 1 Maximum\nDischarging Current\nSetting",
   "U16",
   "0.1A",
   "5G Series: Range: 1–100 A,\nDefault: 100 A.\nS5 Series: Range: 1 – unit's battery\nmaximum discharging current,\nDefault: unit's battery maximum\ndischarging current.\nS6 Series: Range: 0 – unit's battery\nmaximum discharging current,\nDefault: unit's battery maximum\ndischarging current."
  ]
 },
 {
  "page": 53,
  "section": "5.2",
  "fc": 3,
  "addr": 43123,
  "addr_end": null,
  "cells": [
   "43123",
   "Overload Voltage\nDroop Setting",
   "U16",
   "",
   "0000H – Disabled, 0001H –\nEnabled, default: Disabled."
  ]
 },
 {
  "page": 53,
  "section": "5.2",
  "fc": 3,
  "addr": 43125,
  "addr_end": null,
  "cells": [
   "43125",
   "Phase A Reverse Power\nFlow Setting",
   "S16",
   "100W",
   "Range: 0–99, default 0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three‑phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree‑phase high‑voltage 10 kW\nseries and S6 single‑phase\nhigh‑voltage 11.4 kW series\nsoftware versions that have not\nbeen simplified; corresponds to\nregister 35000 values 0x2070 and\n0x2080."
  ]
 },
 {
  "page": 53,
  "section": "5.2",
  "fc": 3,
  "addr": 43126,
  "addr_end": null,
  "cells": [
   "43126",
   "Phase B Reverse Power\nFlow Setting",
   "S16",
   "100W",
   "1<-->100W，Range: 0–99, default\n0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three‑phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree‑phase high‑voltage 10 kW\nseries and S6 single‑phase\nhigh‑voltage 11.4 kW series\nsoftware versions that have not\nbeen simplified; corresponds to\nregister 35000 values 0x2070 and\n0x2080."
  ]
 },
 {
  "page": 54,
  "section": "5.2",
  "fc": 3,
  "addr": 43127,
  "addr_end": null,
  "cells": [
   "43127",
   "Phase C Reverse Power\nFlow Setting",
   "S16",
   "100W",
   "1<-->100W，Range: 0–99, default\n0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three‑phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree‑phase high‑voltage 10 kW\nseries software versions that have\nnot been simplified; corresponds to\nregister 35000 value 0x2070."
  ]
 },
 {
  "page": 54,
  "section": "5.2",
  "fc": 3,
  "addr": 43128,
  "addr_end": null,
  "cells": [
   "43128",
   "Remote Control:\nInverter AC Grid Port\nActive Power Setting",
   "S16",
   "10W",
   "Range：0~300kW\nPositive value indicates power\nflowing out of the inverter; negative\nvalue indicates power flowing into\nthe inverter.\nDescription:\n(1) Effective only after remote\ncontrol of the inverter AC Grid port\nis enabled (register 43132 = 2).\n(2) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 54,
  "section": "5.2",
  "fc": 3,
  "addr": 43129,
  "addr_end": null,
  "cells": [
   "43129",
   "Remote Control:\nBattery Discharging\nPower Setting",
   "U16",
   "10W",
   "Range：0~300kW\nDescription:\n(1) Effective only after remote\ncontrol of battery discharging is\nenabled (register 43135 = 2).\n(2) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 54,
  "section": "5.2",
  "fc": 3,
  "addr": 43130,
  "addr_end": null,
  "cells": [
   "43130",
   "Remote Control:\nBattery Charging Limit\nPower",
   "U16",
   "10W",
   "Range: 10 W – device Backup rated\noutput power; default 0 (invalid).\nNote: Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 54,
  "section": "5.2",
  "fc": 3,
  "addr": 43131,
  "addr_end": null,
  "cells": [
   "43131",
   "Remote Control:\nBattery Discharging\nLimit Power",
   "U16",
   "10W",
   "Range: 10 W – device Backup rated\noutput power; default 0 (invalid).\nNote: Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 55,
  "section": "5.2",
  "fc": 3,
  "addr": 43132,
  "addr_end": null,
  "cells": [
   "43132",
   "Remote Control: Grid\nRegulation via Remote\nControl",
   "U16",
   "",
   "0: Off\n1: Reserved\n2: Enable remote control of inverter\nAC Grid port (active power setting\nregister 43128)\n3–65535: Reserved\nIf no continuous \"enable\" command\nis received within 5 minutes after\nan enable command is received, the\nfunction will automatically turn off.\nWhen this function is enabled, if\nremote control of battery\ncharging/discharging was\npreviously active, remote control of\nforced battery charging will\nautomatically stop.\nDescription:\n(1) Command timeout period:\ndefault 5 minutes. After setting the\ntimeout period in register 43282,\noperation follows the set timeout\nvalue.\n(2) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 55,
  "section": "5.2",
  "fc": 3,
  "addr": 43135,
  "addr_end": null,
  "cells": [
   "43135",
   "Remote Control:\nBattery\nCharge/Discharge Mode\nSetting",
   "U16",
   "",
   "0: Off\n1: Battery Charging\n2: Battery Discharging\n3~65535: Reserved\nDescription:\n(1) After receiving the\ncharge/discharge enable command,\nthe function will be automatically\nturned off if no continuous enable\ncommand is received within the\ntimeout period (defined by register\n43282, default 5 minutes).\n(2) When this function is enabled,\nthe remote grid regulation mode\nwill be automatically stopped if it\nwas previously active.\n(3) During remote battery\ncharge/discharge control, writing 0\nto this register will make the\ninverter exit remote control and\nrestore to local operation mode.\n(4) Configuration is not retained\nafter power-off."
  ]
 },
 {
  "page": 56,
  "section": "5.2",
  "fc": 3,
  "addr": 43136,
  "addr_end": null,
  "cells": [
   "43136",
   "Remote Control:\nBattery Charging Power\nSetting",
   "U16",
   "10W",
   "Range: 0–300 kW\nDescription:\n(1) Effective only after remote\ncontrol of battery charging is\nenabled (register 43135 = 1).\n(2) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 56,
  "section": "5.2",
  "fc": 3,
  "addr": 43139,
  "addr_end": null,
  "cells": [
   "43139",
   "EPS Switchover Time",
   "U16",
   "10ms",
   "Host computer setting range: 1–500\ns; default: 2000 ms.\nNote: Before the addition of\nregister 43705, setting register\n43139 to 0 meant the EPS control\nfunction was turned off. After the\naddition of register 43705, register\n43139 cannot be set to 0."
  ]
 },
 {
  "page": 56,
  "section": "5.2",
  "fc": 3,
  "addr": 43140,
  "addr_end": null,
  "cells": [
   "43140",
   "Meter Type and Its\nInstallation Location",
   "U16",
   "",
   "High byte indicates meter\ninstallation location:\n0x0100 – Grid side\n0x0200 – Reserved\n0x0300 – Grid side + parallel\ninverter output side (dual meters)\nNote: Applicable to Eastron\nstandard single‑phase, Eastron\nstandard three‑phase, and Chint\ndual‑channel meters.\nLow byte indicates meter type:\n0x0001 – Acrel single‑phase\n0x0002 – Acrel three‑phase\n0x0003 – Reserved\n0x0004 – Eastron standard\nsingle‑phase\n0x0005 – Eastron standard\nthree‑phase\n0x0006 – No meter mode\n0x0007 – Chint split‑phase meter\n0x0008 – Chint dual‑channel meter"
  ]
 },
 {
  "page": 56,
  "section": "5.2",
  "fc": 3,
  "addr": 43141,
  "addr_end": null,
  "cells": [
   "43141",
   "TOU Scheduled\nCharging Current\nSetting",
   "U16",
   "0.1A",
   "Range: 0 – maximum rated\ncharging current of the\ncorresponding model, default 50 A.\nDescription:\n(1) Only used for parameter settings\nin Optimization Revenue V1\nversion.\n(2) Takes effect when BIT01 of\nregister 43110 is enabled."
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43142,
  "addr_end": null,
  "cells": [
   "43142",
   "TOU Scheduled\nDischarging Current\nSetting",
   "U16",
   "0.1A",
   "Range: 0 – maximum rated\ndischarging current of the\ncorresponding model, default 50 A."
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43143,
  "addr_end": null,
  "cells": [
   "43143",
   "TOU Scheduled\nCharging Start Hour\nSetting",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43144,
  "addr_end": null,
  "cells": [
   "43144",
   "TOU Scheduled\nCharging Start Minute\nSetting",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43145,
  "addr_end": null,
  "cells": [
   "43145",
   "TOU Scheduled\nCharging End Hour\nSetting",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43146,
  "addr_end": null,
  "cells": [
   "43146",
   "TOU Scheduled\nCharging End Minute\nSetting",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43147,
  "addr_end": null,
  "cells": [
   "43147",
   "TOU Scheduled\nDischarging Start Hour\nSetting",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43148,
  "addr_end": null,
  "cells": [
   "43148",
   "TOU Scheduled\nDischarging Start\nMinute Setting",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43149,
  "addr_end": null,
  "cells": [
   "43149",
   "TOU Scheduled\nDischarging End Hour\nSetting",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43150,
  "addr_end": null,
  "cells": [
   "43150",
   "TOU Scheduled\nDischarging End\nMinute Setting",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43153,
  "addr_end": null,
  "cells": [
   "43153",
   "TOU Scheduled\nCharging Start Hour\nSetting 2",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43154,
  "addr_end": null,
  "cells": [
   "43154",
   "TOU Scheduled\nCharging Start Minute\nSetting 2",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 57,
  "section": "5.2",
  "fc": 3,
  "addr": 43155,
  "addr_end": null,
  "cells": [
   "43155",
   "TOU Scheduled\nCharging End Hour\nSetting 2",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43156,
  "addr_end": null,
  "cells": [
   "43156",
   "TOU Scheduled\nCharging End Minute\nSetting 2",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43157,
  "addr_end": null,
  "cells": [
   "43157",
   "TOU Scheduled\nDischarging Start Hour\nSetting 2",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43158,
  "addr_end": null,
  "cells": [
   "43158",
   "TOU Scheduled\nDischarging Start\nMinute Setting 2",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43159,
  "addr_end": null,
  "cells": [
   "43159",
   "TOU Scheduled\nDischarging End Hour\nSetting 2",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43160,
  "addr_end": null,
  "cells": [
   "43160",
   "TOU Scheduled\nDischarging End\nMinute Setting 2",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43163,
  "addr_end": null,
  "cells": [
   "43163",
   "TOU Scheduled\nCharging Start Hour\nSetting 3",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43164,
  "addr_end": null,
  "cells": [
   "43164",
   "TOU Scheduled\nCharging Start Minute\nSetting 3",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43165,
  "addr_end": null,
  "cells": [
   "43165",
   "TOU Scheduled\nCharging End Hour\nSetting 3",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43166,
  "addr_end": null,
  "cells": [
   "43166",
   "TOU Scheduled\nCharging End Minute\nSetting 3",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43167,
  "addr_end": null,
  "cells": [
   "43167",
   "TOU Scheduled\nDischarging Start Hour\nSetting 3",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43168,
  "addr_end": null,
  "cells": [
   "43168",
   "TOU Scheduled\nDischarging Start\nMinute Setting 3",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43169,
  "addr_end": null,
  "cells": [
   "43169",
   "TOU Scheduled\nDischarging End Hour\nSetting 3",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43170,
  "addr_end": null,
  "cells": [
   "43170",
   "TOU Scheduled\nDischarging End\nMinute Setting 3",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43173,
  "addr_end": null,
  "cells": [
   "43173",
   "TOU Scheduled\nCharging Start Hour\nSetting 4",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 58,
  "section": "5.2",
  "fc": 3,
  "addr": 43174,
  "addr_end": null,
  "cells": [
   "43174",
   "TOU Scheduled\nCharging Start Minute\nSetting 4",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43175,
  "addr_end": null,
  "cells": [
   "43175",
   "TOU Scheduled\nCharging End Hour\nSetting 4",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43176,
  "addr_end": null,
  "cells": [
   "43176",
   "TOU Scheduled\nCharging End Minute\nSetting 4",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43177,
  "addr_end": null,
  "cells": [
   "43177",
   "TOU Scheduled\nDischarging Start Hour\nSetting 4",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43178,
  "addr_end": null,
  "cells": [
   "43178",
   "TOU Scheduled\nDischarging Start\nMinute Setting 4",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43179,
  "addr_end": null,
  "cells": [
   "43179",
   "TOU Scheduled\nDischarging End Hour\nSetting 4",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43180,
  "addr_end": null,
  "cells": [
   "43180",
   "TOU Scheduled\nDischarging End\nMinute Setting 4",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43183,
  "addr_end": null,
  "cells": [
   "43183",
   "TOU Scheduled\nCharging Start Hour\nSetting 5",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43184,
  "addr_end": null,
  "cells": [
   "43184",
   "TOU Scheduled\nCharging Start Minute\nSetting 5",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43185,
  "addr_end": null,
  "cells": [
   "43185",
   "TOU Scheduled\nCharging End Hour\nSetting 5",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43186,
  "addr_end": null,
  "cells": [
   "43186",
   "TOU Scheduled\nCharging End Minute\nSetting 5",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43187,
  "addr_end": null,
  "cells": [
   "43187",
   "TOU Scheduled\nDischarging Start Hour\nSetting 5",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43188,
  "addr_end": null,
  "cells": [
   "43188",
   "TOU Scheduled\nDischarging Start\nMinute Setting 5",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43189,
  "addr_end": null,
  "cells": [
   "43189",
   "TOU Scheduled\nDischarging End Hour\nSetting",
   "U16",
   "hour",
   "1<-->1h"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43190,
  "addr_end": null,
  "cells": [
   "43190",
   "TOU Scheduled\nDischarging End\nMinute Setting 5",
   "U16",
   "min",
   "1<-->1m"
  ]
 },
 {
  "page": 59,
  "section": "5.2",
  "fc": 3,
  "addr": 43195,
  "addr_end": null,
  "cells": [
   "43195",
   "Total Grid‑side Active\nPower Control\nCompensation",
   "S16",
   "1W",
   "Range:\nFor units with rated power ≤ 20\nkW: –1000 W to +1000 W\nFor units with rated power > 20\nkW: –10 kW to +10 kW\nDefault: –30 W"
  ]
 },
 {
  "page": 60,
  "section": "5.2",
  "fc": 3,
  "addr": 43279,
  "addr_end": null,
  "cells": [
   "43279",
   "Remote Control:\nFunction Switch",
   "U16",
   "",
   "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT15: Reserved.\nDescription:\n(1) Effective only when remote\nbattery charge/discharge control\n(register 43135) or remote AC\ncontrol (register 43132) mode is\nactive.\n(2) While remote control mode is\nactive, if an invalid value is written\nto any switch setting (enabled or\ndisabled), the corresponding\nregister bit data will revert to its\nprevious enabled/disabled state,\nensuring that a valid data status can\nbe read for each switch setting.\n(3) After remote control mode is\nexited, this register data is cleared\nto 0.\n(4) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 60,
  "section": "5.2",
  "fc": 3,
  "addr": 43282,
  "addr_end": null,
  "cells": [
   "43282",
   "Remote Control:\nTimeout Setting",
   "U16",
   "1min",
   "Range: 2–30; default 5.\nNote: Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 60,
  "section": "5.2",
  "fc": 3,
  "addr": 43283,
  "addr_end": null,
  "cells": [
   "43283",
   "Meter Communication\nAccess Method",
   "U16",
   "",
   "0 – Wired, 1 – Wireless; other\nvalues invalid, default 0."
  ]
 },
 {
  "page": 60,
  "section": "5.2",
  "fc": 3,
  "addr": 43284,
  "addr_end": null,
  "cells": [
   "43284",
   "Special Function\nControl Word 02",
   "U16",
   "",
   "BIT00: PV‑Only Load Enable – 0:\ndisabled, 1: enabled, default 0.\nBIT01: Fan Low‑Noise Mode – 0:\ndisabled, 1: enabled, default 0.\nBIT02: Battery Saving – 0:\nenabled, 1: disabled, default 0.\nBIT03–15: Reserved."
  ]
 },
 {
  "page": 60,
  "section": "5.2",
  "fc": 3,
  "addr": 43285,
  "addr_end": null,
  "cells": [
   "43285",
   "AC Coupling Start SOC",
   "U16",
   "1",
   "Range: 0 to (AC Coupling Stop\nSOC – 10%), default 0.\nOnly applicable to battery types\nwith communication capability."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43286,
  "addr_end": null,
  "cells": [
   "43286",
   "AC Coupling Start\nVoltage",
   "U16",
   "0.1V",
   "Range: Over‑discharge voltage to\n(AC Coupling Stop Voltage – 2 V),\ndefault 48 V.\nOnly applicable to battery types\nwithout communication capability."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43287,
  "addr_end": null,
  "cells": [
   "43287",
   "AC Coupling Start\nFrequency",
   "U16",
   "0.01Hz",
   "50 Hz Standard: 50 Hz ~ (primary\nover‑frequency threshold + 0.1 Hz),\ndefault 50 Hz.\n60 Hz Standard: 60 Hz ~ (primary\nover‑frequency threshold + 0.1 Hz),\ndefault 60 Hz."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43300,
  "addr_end": null,
  "cells": [
   "43300",
   "G100‑2022 Standard\nPublic Grid‑side\nApparent Current\nOutput Limit Setting",
   "U16",
   "0.01A",
   "For three‑phase energy storage\nmachines, this indicates the\napparent current output limit per\nphase.\nStandalone range: 0 ~ 4 × unit rated\nAC output current.\nParallel system range: 0 ~ 4 × unit\nrated AC output current × number\nof parallel units.\nNote: The set upper limit must not\nexceed the data‑type upper limit of\nthis register."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43313,
  "addr_end": null,
  "cells": [
   "43313",
   "Clear AFCI Fault",
   "U16",
   "",
   "Used to manually clear the fault\nafter 5 cumulative AFCI faults have\noccurred on the same day.\n0xAA55 – enable, other values\ninvalid.\nOnly writable via single‑register\ncommand 0x06."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43333,
  "addr_end": null,
  "cells": [
   "43333",
   "Lead‑Acid Battery\nEqualization Enable",
   "U16",
   "",
   "0: Disable; 1: Enable.\nDefault: 0."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43334,
  "addr_end": null,
  "cells": [
   "43334",
   "Lead‑Acid Battery\nEqualization Voltage",
   "U16",
   "0.1V",
   "Range: 55–59.5 V; default 57.6 V."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43335,
  "addr_end": null,
  "cells": [
   "43335",
   "Lead‑Acid Battery\nEqualization Time",
   "U16",
   "1min",
   "Range: 120–360 min; default 180\nmin."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43336,
  "addr_end": null,
  "cells": [
   "43336",
   "Lead‑Acid Battery\nEqualization Timeout",
   "U16",
   "1min",
   "Range: 5–900 min; default 120\nmin."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43337,
  "addr_end": null,
  "cells": [
   "43337",
   "Lead‑Acid Battery\nEqualization Interval",
   "U16",
   "1 day",
   "Range: 20–180 days; default 30\ndays."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43338,
  "addr_end": null,
  "cells": [
   "43338",
   "Lead‑Acid Battery\nEqualization Immediate\nActivation",
   "U16",
   "",
   "0: Disable, 1: Enable; default 0.\nRequires battery equalization\nenable to be turned on first."
  ]
 },
 {
  "page": 61,
  "section": "5.2",
  "fc": 3,
  "addr": 43339,
  "addr_end": null,
  "cells": [
   "43339",
   "Lead‑Acid Battery\nFloat Current Limit",
   "U16",
   "0.1A",
   "Range: 4.0–10.0 A; default 4.0 A."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43340,
  "addr_end": null,
  "cells": [
   "43340",
   "Generator Setting\nEnable Switch",
   "U16",
   "",
   "BIT00: Generator connection mode\n– 0: Manual, 1: Automatic; default\n0.\nBIT01: Generator charging enable –\n0: Enable, 1: Disable; default 0.\nBIT02–15: Reserved."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43344,
  "addr_end": null,
  "cells": [
   "43344",
   "Generator Start Lithium\nBattery SOC",
   "U16",
   "1%",
   "In generator mode, the SOC at\nwhich the generator starts and\ncharges the lithium battery. Range:\n1–95%; default 25%."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43345,
  "addr_end": null,
  "cells": [
   "43345",
   "Generator Lithium\nBattery Charge Cut‑off\nSOC",
   "U16",
   "1%",
   "Range: (Start SOC + 5%) – 100%;\ndefault 80%. Note: Start SOC <\nCut‑off SOC."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43346,
  "addr_end": null,
  "cells": [
   "43346",
   "Generator Start\nLead‑Acid Battery\nVoltage",
   "U16",
   "0.1V",
   "Range: 40–55 V; default 46 V."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43347,
  "addr_end": null,
  "cells": [
   "43347",
   "Generator Lead‑Acid\nBattery Charge Cut‑off\nVoltage",
   "U16",
   "0.1V",
   "Range: (Start voltage + 2 V) – 60 V;\ndefault 55 V."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43348,
  "addr_end": null,
  "cells": [
   "43348",
   "Battery Wake‑up\nVoltage Setting",
   "U16",
   "0.1V",
   "Low‑voltage energy storage unit:\n40–60 V, default 40 V. Off‑grid\nenergy storage unit: 40–58 V,\ndefault 40 V. Single‑phase\nhigh‑voltage energy storage unit:\n120–500 V, default 120 V.\nThree‑phase high‑voltage energy\nstorage unit: 120–600 V, default\n120 V.\nNote: Registers 43348‑43349 only\ntake effect when BIT03 of register\n43110 (battery wake‑up trigger\naction) is enabled."
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43349,
  "addr_end": null,
  "cells": [
   "43349",
   "Battery Wake-up Time\nSetting",
   "U16",
   "1s",
   "Range: 20–3600 s, default: 20 s"
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43361,
  "addr_end": null,
  "cells": [
   "43361",
   "MPPT Active Scanning\nInterval",
   "U16",
   "1s",
   "Range: 600–10800 (10 min–180\nmin); default: 1800 (30 min)"
  ]
 },
 {
  "page": 62,
  "section": "5.2",
  "fc": 3,
  "addr": 43362,
  "addr_end": null,
  "cells": [
   "43362",
   "CT Ratio",
   "U16",
   "",
   "Range: 1–30000.\nNote:\n(1) Effective only when BIT13 of\nregister 43073 is set to CT. (2) For\n50 kW, 100 kW\ncommercial/industrial storage\nseries, used for setting the CT ratio\nof Meter 1."
  ]
 },
 {
  "page": 63,
  "section": "5.2",
  "fc": 3,
  "addr": 43363,
  "addr_end": null,
  "cells": [
   "43363",
   "Generator Start/Stop in\nManual Mode",
   "U16",
   "",
   "(1) Before simplified setting:\nForced generator start – 0: invalid,\n1: valid; default 0; other values\ninvalid. After a single write of “1”,\nthe inverter immediately starts the\ngenerator. When the generator stop\ncondition is met, this register data is\nautomatically cleared to 0.\n(2) After simplified setting:\nGenerator start/stop in manual\nmode – 1: start, 0: stop; default 0;\nother values invalid."
  ]
 },
 {
  "page": 63,
  "section": "5.2",
  "fc": 3,
  "addr": 43364,
  "addr_end": null,
  "cells": [
   "43364",
   "Generator Rated Input\nPower",
   "U16",
   "0.1kW",
   ""
  ]
 },
 {
  "page": 63,
  "section": "5.2",
  "fc": 3,
  "addr": 43365,
  "addr_end": null,
  "cells": [
   "43365",
   "Generator Setting\nSwitch",
   "U16",
   "",
   "BIT00: Generator connection\nlocation – 0: generator port, 1: grid\nport; default 0.\nBIT01: With Generator – 0: No, 1:\nYes; default 0.\nNote: Cannot be enabled\nsimultaneously with AC Coupling\nenable (register 43483 BIT01);\notherwise invalid – one must be\nturned off before the other is turned\non.\nBIT02: Generator enable signal – 0:\ndisabled, 1: enabled; default 0.\nBIT03: AC Coupling connection\nlocation – 0: generator port, 1:\nBackup port; default 0.\nBIT04: Generator connection\nlocation (used in combination with\nBIT00):\nBIT04 = 0, BIT00 = 0: generator\nport (Smart port) (supported by\nmodels with Smart port)\nBIT04 = 0, BIT00 = 1: grid side\nBIT04 = 1, BIT00 = 0: Backup\nside (currently only supported for\nmodels without a dedicated\ngenerator port)\nBIT04 = 1, BIT00 = 1: invalid\nBIT05: Disabled.\nBIT06–15: Reserved.\nOperation instructions for writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback."
  ]
 },
 {
  "page": 64,
  "section": "5.2",
  "fc": 3,
  "addr": 43366,
  "addr_end": null,
  "cells": [
   "43366",
   "Forced Stop Generator",
   "U16",
   "",
   "(1) Before simplified setting:\nForced stop generator – 0: invalid,\n1: valid; default 0; other values\ninvalid.\nWhen the generator is running, a\nsingle write of “1” to this register\nwill cause the inverter to stop the\ngenerator immediately.\n(2) After simplified setting:\nDeactivate."
  ]
 },
 {
  "page": 64,
  "section": "5.2",
  "fc": 3,
  "addr": 43367,
  "addr_end": null,
  "cells": [
   "43367",
   "Generator Maximum\nAllowable Percentage",
   "U16",
   "1%",
   "Gen_Max_Run_Pct;\nRange: 1%–120%, default: 100%."
  ]
 },
 {
  "page": 64,
  "section": "5.2",
  "fc": 3,
  "addr": 43368,
  "addr_end": null,
  "cells": [
   "43368",
   "Generator Target Power",
   "U16",
   "0.1kW",
   "Gen_Target_Power，\nDefault: 90% of generator rated\ninput power."
  ]
 },
 {
  "page": 64,
  "section": "5.2",
  "fc": 3,
  "addr": 43369,
  "addr_end": null,
  "cells": [
   "43369",
   "Generator Charging\nPower",
   "U16",
   "0.1kW",
   "Range: 0 – maximum charging\npower of the corresponding model,\ndefault 0."
  ]
 },
 {
  "page": 64,
  "section": "5.2",
  "fc": 3,
  "addr": 43374,
  "addr_end": null,
  "cells": [
   "43374",
   "Function Setting Enable\nSwitch",
   "U16",
   "",
   "BIT00: AC Output Control Switch\n0: Disable, 1: Enable; default:\nDisable.\nWhen Enable is selected, the\ninverter, upon detecting grid\npresence, forcibly (regardless of the\nBackup enable switch) stops\nBackup‑side output; upon detecting\ngrid absence, it forcibly (regardless\nof the Backup enable switch) turns\non Backup‑side output.\nWhen Disable is selected,\nBackup output is controlled\naccording to the Backup enable\nswitch and the off‑grid battery\nover‑discharge logic.\nBIT01: Battery Auto‑Wake‑up\nSwitch\n0: Disable, 1: Enable; default:\nDisable.\nWhen set to Enable, if the\ninverter does not detect battery\nvoltage after power‑on, it executes\na wake‑up action for the duration\nspecified in register 43376.\nBIT02: Reserved\nBIT03: Digital Control Signal\nSwitch – 0: OFF, 1: ON; default: 0\nBIT04: Analog Control Signal\nSwitch – 0: OFF, 1: ON; default: 0\nBIT05: Battery 2 Auto‑Wake‑up\nSwitch\n0: Disable, 1: Enable; default:\nDisable.\nBIT06: Scheduled Energy‑Saving\nFunction Switch – 0: OFF, 1: ON;\ndefault: 0\nCurrently only used for ODM\nmodels.\nBIT07–15: Reserved\nNote: Operation instructions for\nwriting BITxx: The host computer\nshall first read the current value of\nthis register, then modify the value\nof the corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback."
  ]
 },
 {
  "page": 65,
  "section": "5.2",
  "fc": 3,
  "addr": 43376,
  "addr_end": null,
  "cells": [
   "43376",
   "Battery Auto‑Wake‑up\nDuration Setting",
   "U16",
   "1S",
   "Range: 20–300 s, default: 60 s\nS6 single‑phase high‑voltage 11.4\nkW US models: Range: 20–300 s,\ndefault: 180 s\nOther S6 models: Range: 20–3600\ns, default: 180 s"
  ]
 },
 {
  "page": 65,
  "section": "5.2",
  "fc": 3,
  "addr": 43377,
  "addr_end": null,
  "cells": [
   "43377",
   "Upgrade Type Selection",
   "U16",
   "",
   "00: Main DSP upgrade\n01: Secondary DSP upgrade (for\n100 kW energy storage inverter)\n05: AFCI board upgrade\nNote: Before performing an\nupgrade, each time an upgrade is\ninitiated, the corresponding enable\ncommand must be sent (e.g., send 0\nfor main DSP, send 5 for AFCI\nboard)."
  ]
 },
 {
  "page": 66,
  "section": "5.2",
  "fc": 3,
  "addr": 43378,
  "addr_end": null,
  "cells": [
   "43378",
   "Single‑Function\nOperation",
   "U16",
   "",
   "0x0000: Invalid\n0x0001: CT detection function –\nafter setting, read register 33290 to\nobtain the detection result.\n0x0002: G100‑2022 fault manual\nclear.\n0x0003: G100‑2022 fault restricted\nclear.\n0x0007: Load overload fault clear.\n0x000A: Battery 2 manual\nwake‑up, only for models\nsupporting dual battery channels.\n0x000E: AC Coupling Lock reset.\n0x0012: Total grid‑side CT\ndetection and self‑adaptation start.\n0x0013: EMS firmware upgrade\nconfirmation x.\n0x0014: EMS firmware upgrade\nconfirmation x+1 (two writes\nconfirm the upgrade request).\n0x0016~0xFFFF: Undefined.\nDescription:\n(1) This register is used for\nsingle‑function operation settings.\n(2) Settings are not retained after\npower loss."
  ]
 },
 {
  "page": 66,
  "section": "5.2",
  "fc": 3,
  "addr": 43382,
  "addr_end": null,
  "cells": [
   "43382",
   "Manual Master/Slave\nSetting",
   "U16",
   "",
   "0: Slave; 1: Master;\nOther values invalid."
  ]
 },
 {
  "page": 66,
  "section": "5.2",
  "fc": 3,
  "addr": 43384,
  "addr_end": null,
  "cells": [
   "43384",
   "Inverter Connection\nPhase Setting",
   "U16",
   "",
   "Range: 0–9; default 1.\n0: Not set.\n1: Single‑phase system.\n2: Phase A of three‑phase system.\n3: Phase B of three‑phase system.\n4: Phase C of three‑phase system.\n5: Split‑phase system.\n6: AB phase (split‑phase forming\nthree‑phase).\n7: BC phase (split‑phase forming\nthree‑phase).\n8: CA phase (split‑phase forming\nthree‑phase).\n9: ABC phase (three‑phase grid).\nOther values invalid."
  ]
 },
 {
  "page": 67,
  "section": "5.2",
  "fc": 3,
  "addr": 43391,
  "addr_end": null,
  "cells": [
   "43391",
   "Standalone/Parallel\nSetting",
   "U16",
   "",
   "0 – Standalone, 1 – Parallel; default\n0."
  ]
 },
 {
  "page": 67,
  "section": "5.2",
  "fc": 3,
  "addr": 43451,
  "addr_end": null,
  "cells": [
   "43451",
   "Standard Operating\nMode Switch",
   "U16",
   "",
   "BIT00: Volt-watt mode. 1 =\nEnabled, 0 = Disabled\nBIT01: Volt-var mode. 1 = Enabled,\n0 = Disabled\nBIT02: Fixed power factor mode. 1\n= Enabled, 0 = Disabled\nBIT03: Fixed reactive power mode.\n1 = Enabled, 0 = Disabled\nBIT04: Power-PF mode. 1 =\nEnabled, 0 = Disabled\nBIT05: P-Q mode. 1 = Enabled, 0 =\nDisabled\nBIT06: Volt-Control mode. 1 =\nEnabled, 0 = Disabled; Applied to\nthe new VDE4110 volt-to-reactive\npower mode 0D (piecewise linear\ncurve)\nBIT07: Qref mode. 1 = Enabled, 0\n= Disabled; Applied to the legacy\nVDE4110 volt-to-reactive power\nmode 0E (multi-point curve)\nBIT08 ~ 15: Reserved\nNote: For commercial, industrial\nand energy storage models only."
  ]
 },
 {
  "page": 67,
  "section": "5.2",
  "fc": 3,
  "addr": 43481,
  "addr_end": null,
  "cells": [
   "43481",
   "Over‑Discharge\nHysteresis SOC",
   "U16",
   "1%",
   "Range: 1–20%, default 1%.\nDescription: When battery SOC\nreaches the over‑discharge SOC,\nbattery discharge is prohibited.\nBattery discharge becomes\navailable again after SOC exceeds\n(over‑discharge SOC +\nover‑discharge hysteresis SOC).\n(Note: Over‑discharge SOC register\naddress is 43011.)"
  ]
 },
 {
  "page": 67,
  "section": "5.2",
  "fc": 3,
  "addr": 43482,
  "addr_end": null,
  "cells": [
   "43482",
   "Battery Healing SOC",
   "U16",
   "1%",
   "Range: 80–100%; default: 100%."
  ]
 },
 {
  "page": 67,
  "section": "5.2",
  "fc": 3,
  "addr": 43483,
  "addr_end": null,
  "cells": [
   "43483",
   "Energy Storage\nFunction Control Word",
   "U16",
   "",
   "BIT00: Smart Load enable – 0:\ndisabled, 1: enabled, default 0.\nBIT01: AC Coupling enable – 0:\ndisabled, 1: enabled, default 0.\nNote: Cannot be enabled\nsimultaneously with \"With\nGenerator\" (BIT01 of register\n43365); otherwise invalid – one\nmust be turned off before the other\nis turned on.\nBIT02: Smart Load on‑grid always\non (smart load port forced output\nwhen grid‑tied) – 0: disabled, 1:\nenabled, default 0.\nBIT03: Allow export switch under\nself‑consumption mode – 0:\nenabled, 1: disabled, default 0.\nBIT04: Backup2Load manual/auto\nswitch – 0: manual, 1: auto, default\n0.\nBIT05: Backup2Load manual on –\n0: invalid, 1: valid, default 0.\nBIT06: Smart Load off‑grid always\noff (smart load port stops output\nwhen off‑grid) – 0: disabled, 1:\nenabled, default 0.\nBIT07: Grid Peak‑shaving power\nenable – 0: disabled, 1: enabled,\ndefault 0.\nWhen disabled, battery\ncharging power is not limited based\non public grid‑side power\nconditions. When enabled, if public\ngrid‑side power draw exceeds the\nvalue set in register 43488, battery\ncharging power is limited.\nBIT08–14: Reserved.\nBIT15: Not used; default 0."
  ]
 },
 {
  "page": 68,
  "section": "5.2",
  "fc": 3,
  "addr": 43484,
  "addr_end": null,
  "cells": [
   "43484",
   "AC Coupling Stop SOC",
   "U16",
   "1%",
   "Range: 60–90%; default: 60%."
  ]
 },
 {
  "page": 68,
  "section": "5.2",
  "fc": 3,
  "addr": 43485,
  "addr_end": null,
  "cells": [
   "43485",
   "AC Coupling Stop\nVoltage",
   "U16",
   "0.1V",
   "Range: 50 V ~ equalization charge\nvoltage setting;\nDefault: 50 V;\nNote: Only applicable to battery\ntypes without communication\ncapability."
  ]
 },
 {
  "page": 68,
  "section": "5.2",
  "fc": 3,
  "addr": 43486,
  "addr_end": null,
  "cells": [
   "43486",
   "AC Coupling\nMaximum\nLoad‑Shedding\nFrequency",
   "U16",
   "0.01Hz",
   "Range: (National standard\ncorresponding primary\nover‑frequency threshold + 0.1 Hz)\n~ 54 Hz (50 Hz grid) / 65 Hz (60\nHz grid),\nDefault: (National standard\ncorresponding primary\nover‑frequency threshold + 0.1 Hz)."
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43487,
  "addr_end": null,
  "cells": [
   "43487",
   "Peak SOC",
   "U16",
   "1%",
   "Range：0 ~ 100%"
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43488,
  "addr_end": null,
  "cells": [
   "43488",
   "Maximum Allowable\nTotal Grid‑side Power\nImport",
   "U16",
   "100W",
   "Indicates the active power value for\nsingle‑phase (or total per‑phase for\nthree‑phase machines). Range:\nStandalone: 0 ~ unit rated input\npower\nParallel: 0 ~ (unit rated input power\n× number of parallel units)\nSetting method V2 range:\nStandalone: 0 ~ unit rated\ninput power × 4, default: unit rated\ninput power\nParallel: 0 ~ (unit rated input\npower × 4 × number of parallel\nunits), default: unit rated input\npower × number of parallel units\nUpper limit uniformly set to 3\nMW."
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43493,
  "addr_end": null,
  "cells": [
   "43493",
   "TOU Scheduled\nCharging Start Hour\nSetting 6",
   "U16",
   "hour",
   "Description:\n(1) Only used for parameter settings\nin Optimization Revenue V1\nversion.\n(2) Takes effect when BIT01 of\nregister 43110 is enabled."
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43494,
  "addr_end": null,
  "cells": [
   "43494",
   "TOU Scheduled\nCharging Start Minute\nSetting 6",
   "U16",
   "min",
   ""
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43495,
  "addr_end": null,
  "cells": [
   "43495",
   "TOU Scheduled\nCharging End Hour\nSetting 6",
   "U16",
   "hour",
   ""
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43496,
  "addr_end": null,
  "cells": [
   "43496",
   "TOU Scheduled\nCharging End Minute\nSetting 6",
   "U16",
   "min",
   ""
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43497,
  "addr_end": null,
  "cells": [
   "43497",
   "TOU Scheduled\nDischarging Start Hour\nSetting 6",
   "U16",
   "hour",
   ""
  ]
 },
 {
  "page": 69,
  "section": "5.2",
  "fc": 3,
  "addr": 43498,
  "addr_end": null,
  "cells": [
   "43498",
   "TOU Scheduled\nDischarging Start\nMinute Setting 6",
   "U16",
   "min",
   ""
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43499,
  "addr_end": null,
  "cells": [
   "43499",
   "TOU Scheduled\nDischarging End Hour\nSetting 6",
   "U16",
   "hour",
   ""
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43500,
  "addr_end": null,
  "cells": [
   "43500",
   "TOU Scheduled\nDischarging End\nMinute Setting 6",
   "U16",
   "min",
   ""
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43630,
  "addr_end": null,
  "cells": [
   "43630",
   "LG High Voltage\nBattery Parallel Switch",
   "U16",
   "",
   "0: Off, 1: On."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43631,
  "addr_end": null,
  "cells": [
   "43631",
   "LG High Voltage\nBattery Dead‑Zone\nLower Limit",
   "U16",
   "0.1V",
   "Range: 350–450V; default: 410 V."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43632,
  "addr_end": null,
  "cells": [
   "43632",
   "LG High Voltage\nBattery Dead‑Zone\nUpper Limit",
   "U16",
   "0.1V",
   "420V； Range: 350~450V; default:"
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43633,
  "addr_end": null,
  "cells": [
   "43633",
   "LG High Voltage\nBattery Charging Slope",
   "U16",
   "1 W/V",
   "Range: 20–2000;\n10H battery default: 250, 16H\nbattery default: 350."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43634,
  "addr_end": null,
  "cells": [
   "43634",
   "LG High Voltage\nBattery Maximum\nCharging Voltage",
   "U16",
   "0.1V",
   "Range: 350–450 V; default: 450 V."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43635,
  "addr_end": null,
  "cells": [
   "43635",
   "LG High Voltage\nBattery Discharging\nSlope",
   "U16",
   "1W/V",
   "Range: 20–2000;\n10H battery default: 250, 16H\nbattery default: 350."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43636,
  "addr_end": null,
  "cells": [
   "43636",
   "LG High Voltage\nBattery Maximum\nDischarging Voltage",
   "U16",
   "0.1V",
   "Range: 350–450 V; default: 350 V."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43637,
  "addr_end": null,
  "cells": [
   "43637",
   "LG High Voltage\nBattery Charging Limit\nPower",
   "U16",
   "1W",
   "10H battery range: 0–5000 W;\n16H battery range: 0–7000 W."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43638,
  "addr_end": null,
  "cells": [
   "43638",
   "LG High Voltage\nBattery Discharging\nLimit Power",
   "U16",
   "1W",
   "10H battery range: 0–7000 W;\n16H battery range: 0–11000 W."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43639,
  "addr_end": null,
  "cells": [
   "43639",
   "LG High Voltage\nBattery Communication\nFault Timeout",
   "U16",
   "0.5min",
   "Range: 0.5–1440 min; default: 10\nminutes."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43640,
  "addr_end": 43641,
  "cells": [
   "43640~\n43641",
   "LG High Voltage\nBattery Sleep Hold\nTime",
   "U32",
   "1s",
   "Range: 0–86400; default: 86400."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43642,
  "addr_end": null,
  "cells": [
   "43642",
   "LG High Voltage\nBattery Black‑Start\nEnable",
   "U16",
   "",
   "Range: 0–1; default: 0.\nIn battery parallel configuration,\nonly sent to the master battery."
  ]
 },
 {
  "page": 70,
  "section": "5.2",
  "fc": 3,
  "addr": 43643,
  "addr_end": null,
  "cells": [
   "43643",
   "LG High‑Voltage\nBattery Black‑Start\nInitialization Time",
   "U16",
   "1s",
   "Range: 5–200 s; default: 15 s."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43650,
  "addr_end": null,
  "cells": [
   "43650",
   "Backup Load Droop\nControl Minimum\nVoltage",
   "U16",
   "0.1V",
   "Standard‑voltage models: phase\nvoltage range 120–230 V, default\n180 V.\nLow‑voltage models: phase voltage\nrange 70–130 V, default 100 V;\nLine voltage range 120–230 V,\ndefault 180 V."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43672,
  "addr_end": null,
  "cells": [
   "43672",
   "Smart Load Turn‑off\nSOC",
   "U16",
   "1%",
   "Range: over‑discharge SOC (start\nSOC = 5%) to default 85%.\nNote: This setting takes effect only\nwhen BIT02 (smart load port forced\ngrid‑tied output) of register 43483\nis disabled."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43673,
  "addr_end": null,
  "cells": [
   "43673",
   "Smart Load Turn‑on\nSOC",
   "U16",
   "1%",
   "Range: (over‑discharge SOC + 5%)\nto 100%, default 90%, and turn‑off\nSOC ≤ turn‑on SOC – 5%.\nNote: This setting takes effect only\nwhen BIT02 (smart load port forced\ngrid‑tied output) of register 43483\nis disabled."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43674,
  "addr_end": null,
  "cells": [
   "43674",
   "Smart Load Turn‑off\nBattery Voltage",
   "U16",
   "0.1V",
   "Range: 45–57 V, default 52 V, and\nturn‑off battery voltage ≤ turn‑on\nbattery voltage – 3 V.\nNote:\n(1) Takes effect only after \"Follow\nGrid\" is set to Enable. (2) This\nsetting takes effect only when\nBIT02 (smart load port forced\ngrid‑tied output) of register 43483\nis disabled."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43675,
  "addr_end": null,
  "cells": [
   "43675",
   "Smart Load Turn‑on\nBattery Voltage",
   "U16",
   "0.1V",
   "Range: 50–60 V, default 55 V. Note:\n(1) Takes effect only after \"Follow\nGrid\" is set to Enable. (2) This\nsetting takes effect only when\nBIT02 (smart load port forced\ngrid‑tied output) of register 43483\nis disabled."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43676,
  "addr_end": null,
  "cells": [
   "43676",
   "Over‑Discharge Full\nRecovery Voltage",
   "U16",
   "0.1V",
   "Range: 2.0–7.0 V, default 3 V. Note:\nUsed for lead‑acid batteries and 48\nV/51.2 V non‑communication\nlithium batteries."
  ]
 },
 {
  "page": 71,
  "section": "5.2",
  "fc": 3,
  "addr": 43677,
  "addr_end": null,
  "cells": [
   "43677",
   "Off‑Grid Battery\nOver‑Discharge SOC\nFunction Switch",
   "U16",
   "",
   "1: Off, 2: On (register 43137\nfunction takes effect), other values\ninvalid.\nDefault: 1."
  ]
 },
 {
  "page": 72,
  "section": "5.2",
  "fc": 3,
  "addr": 43705,
  "addr_end": null,
  "cells": [
   "43705",
   "EPS Function Control",
   "U16",
   "",
   "0xA5 – Disabled; Backup relay is\ncontrolled according to register\n43111 “Backup Load Function\nEnable”.\n0x5A – Enabled; when grid‑tied,\nthe Backup relay is forced open;\nwhen off‑grid, it closes after a delay\n(time configurable).\nDefault: 0xA5; other values invalid."
  ]
 },
 {
  "page": 72,
  "section": "5.2",
  "fc": 3,
  "addr": 43707,
  "addr_end": null,
  "cells": [
   "43707",
   "TOU Grid‑Tied\nOptimization Revenue\nV2 Switch",
   "U16",
   "",
   "When using this function, first\nread register 33289 to determine\nwhether Optimization Revenue\nV2 is valid. If it is invalid, the\nOptimization Revenue V1\nfunction must be used.\nBIT00: Grid‑tied charging period 1\nswitch – 0: off, 1: on, default 0.\nBIT01: Grid‑tied charging period 2\nswitch – 0: off, 1: on, default 0.\nBIT02: Grid‑tied charging period 3\nswitch – 0: off, 1: on, default 0.\nBIT03: Grid‑tied charging period 4\nswitch – 0: off, 1: on, default 0.\nBIT04: Grid‑tied charging period 5\nswitch – 0: off, 1: on, default 0.\nBIT05: Grid‑tied charging period 6\nswitch – 0: off, 1: on, default 0.\nBIT06: Grid‑tied discharging\nperiod 1 switch – 0: off, 1: on,\ndefault 0.\nBIT07: Grid‑tied discharging\nperiod 2 switch – 0: off, 1: on,\ndefault 0.\nBIT08: Grid‑tied discharging\nperiod 3 switch – 0: off, 1: on,\ndefault 0.\nBIT09: Grid‑tied discharging\nperiod 4 switch – 0: off, 1: on,\ndefault 0.\nBIT10: Grid‑tied discharging\nperiod 5 switch – 0: off, 1: on,\ndefault 0.\nBIT11: Grid‑tied discharging period\n6 switch – 0: off, 1: on, default 0.\nBIT12–15: Reserved, default 0.\nOperation instructions for writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback."
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43708,
  "addr_end": null,
  "cells": [
   "43708",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%."
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43709,
  "addr_end": null,
  "cells": [
   "43709",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43710,
  "addr_end": null,
  "cells": [
   "43710",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43711,
  "addr_end": null,
  "cells": [
   "43711",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43712,
  "addr_end": null,
  "cells": [
   "43712",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 73,
  "section": "5.2",
  "fc": 3,
  "addr": 43713,
  "addr_end": null,
  "cells": [
   "43713",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43714,
  "addr_end": null,
  "cells": [
   "43714",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 1 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43715,
  "addr_end": null,
  "cells": [
   "43715",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43716,
  "addr_end": null,
  "cells": [
   "43716",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43717,
  "addr_end": null,
  "cells": [
   "43717",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43718,
  "addr_end": null,
  "cells": [
   "43718",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43719,
  "addr_end": null,
  "cells": [
   "43719",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43720,
  "addr_end": null,
  "cells": [
   "43720",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 74,
  "section": "5.2",
  "fc": 3,
  "addr": 43721,
  "addr_end": null,
  "cells": [
   "43721",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 2 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43722,
  "addr_end": null,
  "cells": [
   "43722",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43723,
  "addr_end": null,
  "cells": [
   "43723",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43724,
  "addr_end": null,
  "cells": [
   "43724",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43725,
  "addr_end": null,
  "cells": [
   "43725",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43726,
  "addr_end": null,
  "cells": [
   "43726",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43727,
  "addr_end": null,
  "cells": [
   "43727",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43728,
  "addr_end": null,
  "cells": [
   "43728",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 3 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 75,
  "section": "5.2",
  "fc": 3,
  "addr": 43729,
  "addr_end": null,
  "cells": [
   "43729",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43730,
  "addr_end": null,
  "cells": [
   "43730",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43731,
  "addr_end": null,
  "cells": [
   "43731",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43732,
  "addr_end": null,
  "cells": [
   "43732",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43733,
  "addr_end": null,
  "cells": [
   "43733",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43734,
  "addr_end": null,
  "cells": [
   "43734",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43735,
  "addr_end": null,
  "cells": [
   "43735",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 4 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43736,
  "addr_end": null,
  "cells": [
   "43736",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 76,
  "section": "5.2",
  "fc": 3,
  "addr": 43737,
  "addr_end": null,
  "cells": [
   "43737",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43738,
  "addr_end": null,
  "cells": [
   "43738",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43739,
  "addr_end": null,
  "cells": [
   "43739",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43740,
  "addr_end": null,
  "cells": [
   "43740",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43741,
  "addr_end": null,
  "cells": [
   "43741",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43742,
  "addr_end": null,
  "cells": [
   "43742",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 5 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43743,
  "addr_end": null,
  "cells": [
   "43743",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43744,
  "addr_end": null,
  "cells": [
   "43744",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current."
  ]
 },
 {
  "page": 77,
  "section": "5.2",
  "fc": 3,
  "addr": 43745,
  "addr_end": null,
  "cells": [
   "43745",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43746,
  "addr_end": null,
  "cells": [
   "43746",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6 Start\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43747,
  "addr_end": null,
  "cells": [
   "43747",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6 Start\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43748,
  "addr_end": null,
  "cells": [
   "43748",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6 End\nHour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43749,
  "addr_end": null,
  "cells": [
   "43749",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nCharging Period 6 End\nMinute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43750,
  "addr_end": null,
  "cells": [
   "43750",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43751,
  "addr_end": null,
  "cells": [
   "43751",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 78,
  "section": "5.2",
  "fc": 3,
  "addr": 43752,
  "addr_end": null,
  "cells": [
   "43752",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43753,
  "addr_end": null,
  "cells": [
   "43753",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43754,
  "addr_end": null,
  "cells": [
   "43754",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43755,
  "addr_end": null,
  "cells": [
   "43755",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43756,
  "addr_end": null,
  "cells": [
   "43756",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 1\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43757,
  "addr_end": null,
  "cells": [
   "43757",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43758,
  "addr_end": null,
  "cells": [
   "43758",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 79,
  "section": "5.2",
  "fc": 3,
  "addr": 43759,
  "addr_end": null,
  "cells": [
   "43759",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43760,
  "addr_end": null,
  "cells": [
   "43760",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43761,
  "addr_end": null,
  "cells": [
   "43761",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43762,
  "addr_end": null,
  "cells": [
   "43762",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43763,
  "addr_end": null,
  "cells": [
   "43763",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 2\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43764,
  "addr_end": null,
  "cells": [
   "43764",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43765,
  "addr_end": null,
  "cells": [
   "43765",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 80,
  "section": "5.2",
  "fc": 3,
  "addr": 43766,
  "addr_end": null,
  "cells": [
   "43766",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43767,
  "addr_end": null,
  "cells": [
   "43767",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43768,
  "addr_end": null,
  "cells": [
   "43768",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43769,
  "addr_end": null,
  "cells": [
   "43769",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43770,
  "addr_end": null,
  "cells": [
   "43770",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 3\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43771,
  "addr_end": null,
  "cells": [
   "43771",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43772,
  "addr_end": null,
  "cells": [
   "43772",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43773,
  "addr_end": null,
  "cells": [
   "43773",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nCut‑off Voltage",
   "U16",
   "0.1V",
   "10<-->1V ； For batteries without\nSOC capability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 81,
  "section": "5.2",
  "fc": 3,
  "addr": 43774,
  "addr_end": null,
  "cells": [
   "43774",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43775,
  "addr_end": null,
  "cells": [
   "43775",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43776,
  "addr_end": null,
  "cells": [
   "43776",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43777,
  "addr_end": null,
  "cells": [
   "43777",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 4\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43778,
  "addr_end": null,
  "cells": [
   "43778",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43779,
  "addr_end": null,
  "cells": [
   "43779",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43780,
  "addr_end": null,
  "cells": [
   "43780",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nCut‑off Voltage",
   "U16",
   "0.1V",
   "For batteries without SOC\ncapability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43781,
  "addr_end": null,
  "cells": [
   "43781",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 82,
  "section": "5.2",
  "fc": 3,
  "addr": 43782,
  "addr_end": null,
  "cells": [
   "43782",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43783,
  "addr_end": null,
  "cells": [
   "43783",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43784,
  "addr_end": null,
  "cells": [
   "43784",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 5\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43785,
  "addr_end": null,
  "cells": [
   "43785",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nCut‑off SOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability."
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43786,
  "addr_end": null,
  "cells": [
   "43786",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nBattery Current",
   "U16",
   "0.1A",
   "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current."
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43787,
  "addr_end": null,
  "cells": [
   "43787",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nCut‑off Voltage",
   "U16",
   "0.1V",
   "10<-->1V ； For batteries without\nSOC capability, including lead‑acid\nbatteries and 48 V/51.2 V batteries.\nLead‑acid battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range: (Over‑discharge\nvoltage + 0.5 V) ~ (Equalization\ncharge voltage – 2.5 V), default:\n49.0 V.\n51.2 V battery range:\n(Over‑discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V."
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43788,
  "addr_end": null,
  "cells": [
   "43788",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nStart Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43789,
  "addr_end": null,
  "cells": [
   "43789",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nStart Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 83,
  "section": "5.2",
  "fc": 3,
  "addr": 43790,
  "addr_end": null,
  "cells": [
   "43790",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nEnd Hour",
   "U16",
   "1Hour",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43791,
  "addr_end": null,
  "cells": [
   "43791",
   "TOU Optimization\nRevenue V2: Grid‑Tied\nDischarging Period 6\nEnd Minute",
   "U16",
   "1Min",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43792,
  "addr_end": null,
  "cells": [
   "43792",
   "Generator Minimum\nInput Power",
   "U16",
   "10W",
   "Range: 0 – unit rated value ×\nnumber of parallel units\nDefault: 1 kW."
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43802,
  "addr_end": null,
  "cells": [
   "43802",
   "Dual‑Battery\nConnection Mode",
   "U16",
   "",
   "1: Battery Independent, 2Batt2DC\n2: Battery Shared, 1Batt2DC\n3: Single battery connected to one\nbattery port – 1Batt1DC\nOther values: Invalid\nDefault: 1\nNote: Applicable to models\nsupporting dual‑battery\nconfiguration."
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43803,
  "addr_end": null,
  "cells": [
   "43803",
   "Battery 2 Type Setting",
   "U16",
   "",
   "For details, see Appendix 6: Battery\nNumbering. Battery 2 settings are\nonly applicable to energy storage\nmodels that support dual‑battery\nconfigurations."
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43804,
  "addr_end": null,
  "cells": [
   "43804",
   "Battery 2 Maximum\nCharging Current\nSetting",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43805,
  "addr_end": null,
  "cells": [
   "43805",
   "Battery 2 Maximum\nDischarging Current\nSetting",
   "U16",
   "0.1A",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43806,
  "addr_end": null,
  "cells": [
   "43806",
   "Battery 2\nUnder‑Voltage\nProtection Setting",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43808,
  "addr_end": null,
  "cells": [
   "43808",
   "Battery 2 Equalization\nCharge Voltage Setting",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43809,
  "addr_end": null,
  "cells": [
   "43809",
   "Battery 2 Over‑Voltage\nProtection Setting",
   "U16",
   "0.1V",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43810,
  "addr_end": null,
  "cells": [
   "43810",
   "Battery 2\nOver‑Discharge SOC",
   "U16",
   "1%",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43811,
  "addr_end": null,
  "cells": [
   "43811",
   "Battery 2\nOver‑Discharge\nHysteresis SOC",
   "U16",
   "1%",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43812,
  "addr_end": null,
  "cells": [
   "43812",
   "Battery 2 Forced\nCharge SOC",
   "U16",
   "1%",
   ""
  ]
 },
 {
  "page": 84,
  "section": "5.2",
  "fc": 3,
  "addr": 43813,
  "addr_end": null,
  "cells": [
   "43813",
   "Battery 2\nAuto‑Wake‑up Duration\nSetting",
   "U16",
   "1s",
   "Range: 20–3600 s, default: 180 s."
  ]
 },
 {
  "page": 85,
  "section": "5.2",
  "fc": 3,
  "addr": 43814,
  "addr_end": null,
  "cells": [
   "43814",
   "Battery 2 Type Setting\nFollows Battery 1.",
   "U16",
   "",
   "0xAA55: Follow – the read\nparameters for Battery 2 are\nconsistent with Battery 1, and\nwriting to the Battery 2 type setting\nregister is invalid.\nOther values: Do not follow –\nwriting to Battery 2 related setting\nregisters is valid.\nDefault: 0 (i.e., do not follow).\nNote: Applicable to models\nsupporting dual‑battery\nconfigurations."
  ]
 },
 {
  "page": 85,
  "section": "5.2",
  "fc": 3,
  "addr": 43858,
  "addr_end": null,
  "cells": [
   "43858",
   "Battery 2 Wake‑up\nVoltage",
   "U16",
   "0.1V",
   "Low‑voltage energy storage unit:\n40–60 V, default 40 V.\nOff‑grid energy storage unit: 40–60\nV, default 40 V.\nSingle‑phase high‑voltage energy\nstorage unit: 120–500 V, default\n120 V.\nThree‑phase high‑voltage energy\nstorage unit: 120–600 V, default\n120 V.\nNote: Takes effect only when\nBIT12 (battery wake‑up trigger\naction) of register 43110 is enabled."
  ]
 },
 {
  "page": 85,
  "section": "5.2",
  "fc": 3,
  "addr": 43859,
  "addr_end": null,
  "cells": [
   "43859",
   "Battery 2 Wake‑up\nTime",
   "U16",
   "1s",
   "Range: 20–3600 s, default: 20 s."
  ]
 },
 {
  "page": 85,
  "section": "5.2",
  "fc": 3,
  "addr": 43860,
  "addr_end": null,
  "cells": [
   "43860",
   "PCS Limiting Mode\nSetting",
   "U16",
   "",
   "PCS Anti‑Reverse‑Flow Limiting\nMode Settings:\n0: No limit mode (no restriction on\nenergy exchange between battery\nand grid).\n1: Output limit mode (only battery\ndischarge to the grid is allowed;\nbattery charging from the grid is\nprohibited).\n2: Input limit mode (only battery\ncharging from the grid is allowed;\nbattery discharge to the grid is\nprohibited).\n3: No‑exchange mode (battery\ncharging from the grid is\nprohibited, and battery discharge to\nthe grid is also prohibited).\nSettings are retained after power\nloss. Currently only supported for\nS6 single‑phase high‑voltage\nenergy storage systems."
  ]
 },
 {
  "page": 86,
  "section": "5.2",
  "fc": 3,
  "addr": 43861,
  "addr_end": null,
  "cells": [
   "43861",
   "Grid‑Side Load\nSingle‑Phase Protection\nCurrent Limit",
   "U16",
   "1A",
   "When the current of the load\nconnected to the distribution panel\nexceeds the protection limit of the\ndistribution panel, the inverter\nswitches to off‑grid operation. At\nthis point, the overload protection\ndevice activates to ensure the\ndistribution panel current does not\nexceed the user‑defined limit. This\nfunction becomes effective after the\nPCS limiting mode is enabled (i.e.,\nwhen register 43860 is not 0) and\noperates under the condition that\nprotection in register 43871 is\nenabled.\nSettings are retained after power\nloss. Currently only supported for\nS6 single‑phase high‑voltage\nenergy storage systems."
  ]
 },
 {
  "page": 86,
  "section": "5.2",
  "fc": 3,
  "addr": 43862,
  "addr_end": null,
  "cells": [
   "43862",
   "PCS Input Limit\nBattery Current Limit",
   "U16",
   "0.1A",
   "When the PCS limiting mode is\nconfigured as input limit mode, this\nis the allowable current limit for\nbattery charging from the grid.\nSetting range: 0 A – maximum\nbattery current of the current model.\nDefault value: maximum battery\ncurrent of the current model.\nSettings are retained after power\nloss. Currently only supported for\nS6 single‑phase high‑voltage\nenergy storage systems."
  ]
 },
 {
  "page": 86,
  "section": "5.2",
  "fc": 3,
  "addr": 43863,
  "addr_end": null,
  "cells": [
   "43863",
   "PCS Output Limit\nBattery Current Limit",
   "U16",
   "0.1A",
   "When the PCS limiting mode is\nconfigured as output limit mode,\nthis is the allowable current limit\nfor battery discharging to the grid.\nSetting range: 0 A – maximum\nbattery current of the current model.\nDefault value: maximum battery\ncurrent of the current model.\nSettings are retained after power\nloss. Currently only supported for\nS6 single‑phase high‑voltage\nenergy storage systems."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43864,
  "addr_end": null,
  "cells": [
   "43864",
   "PV Inverter AC Output\nSide CT Ratio",
   "U16",
   "1",
   "Range: 1–2000, default: 1000.\nSettings are retained after power\nloss. Currently only supported for\nS6 AC Coupled models."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43871,
  "addr_end": null,
  "cells": [
   "43871",
   "Grid‑Side Load\nSingle‑Phase\nOvercurrent Protection\nSwitch",
   "U16",
   "",
   "0 – Off, 1 – On, default: 1.\nOther values: Invalid."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43885,
  "addr_end": null,
  "cells": [
   "43885",
   "Heat Pump Function\nSwitch",
   "U16",
   "",
   "BIT00: Heat pump function master\nswitch – 0: Off, 1: On, default 0.\nBIT01: Heat pump manual mode –\n0: Normal, 1: Enhanced, default 0.\nBIT02: Heat pump scheduled\nenhancement switch – 0: Off, 1:\nOn, default 0.\nBIT03: Heat pump intelligent\ncontrol mode switch – 0: Off, 1:\nOn, default 0.\nBIT04–15: Reserved."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43886,
  "addr_end": null,
  "cells": [
   "43886",
   "Heat Pump Minimum\nControl Time Interval",
   "U16",
   "1min",
   "Range: 5–60, default: 10."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43971,
  "addr_end": null,
  "cells": [
   "43971",
   "Heat Pump Intelligent\nControl Mode Start\nSOC",
   "U16",
   "1%",
   "Range: (Over‑discharge SOC + 5%)\nto 100%, default: 90%.\nNote: Over‑discharge SOC register\naddress is 43011."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43972,
  "addr_end": null,
  "cells": [
   "43972",
   "Heat Pump Intelligent\nControl Mode Stop\nSOC",
   "U16",
   "1%",
   "Range: Over‑discharge SOC to\n(Start SOC – 5%), default: 70%."
  ]
 },
 {
  "page": 87,
  "section": "5.2",
  "fc": 3,
  "addr": 43973,
  "addr_end": null,
  "cells": [
   "43973",
   "Heat Pump Intelligent\nControl Mode Start\nVoltage",
   "U16",
   "0.1V",
   "Start voltage ≥ (Stop voltage + 2 V)\nRange: 42.0 – 60.0 V (max 59.5 V)\nDefault:\nLead‑acid battery: 55 V,\n48 V non‑communication lithium\nbattery: 51.5 V,\n51.2 V non‑communication lithium\nbattery: 55 V."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43974,
  "addr_end": null,
  "cells": [
   "43974",
   "Heat Pump Intelligent\nControl Mode Stop\nVoltage",
   "U16",
   "0.1V",
   "Start voltage ≥ (Stop voltage + 2 V)\nRange: 40.0 – 60.0 V (max 57.5 V)\nDefault:\nLead‑acid battery: 50 V,\n48 V non‑communication lithium\nbattery: 49 V,\n51.2 V non‑communication lithium\nbattery: 52 V."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43975,
  "addr_end": 43976,
  "cells": [
   "43975~\n43976",
   "Maximum Total Feed‑in\nActive Power under\nPhase Unbalance Mode",
   "S32",
   "1W",
   "Indicates the sum of active power\nfrom all phases.\nStandalone range: 0–1,000,000 W,\ndefault: 1.1 times the unit rated\npower.\nParallel range: 0–1,000,000 W,\ndefault: 1.1 times the unit rated\npower × number of parallel units.\nNote: Only applicable to\nS6‑generation three‑phase\nhigh‑voltage 10 kW series energy\nstorage machines and S6‑generation\nsingle‑phase high‑voltage\nUS‑version machines."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43977,
  "addr_end": null,
  "cells": [
   "43977",
   "Paid leasing function",
   "U16",
   "",
   "0x0000: Off\n0x0001: On\nDefault: 0x0000 (Off), other values\ninvalid."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43978,
  "addr_end": null,
  "cells": [
   "43978",
   "Paid Rental Equipment\nLock Function Switch –\nLock",
   "U16",
   "",
   "0x0000: Off\n0x0001: On\nDefault: 0x0000 (Off), other values\ninvalid.\nOnly effective when the paid rental\nfunction is enabled (register 43977\n= 0xAA55, 0x0001)."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43984,
  "addr_end": null,
  "cells": [
   "43984",
   "Heat Pump Intelligent\nControl Mode Enable\nPower",
   "S16",
   "0.1kW",
   "Range: 0.1–1000 kW, default: 2\nkW.\nEnable power > Disable power."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43985,
  "addr_end": null,
  "cells": [
   "43985",
   "Heat Pump Intelligent\nControl Mode Disable\nPower",
   "S16",
   "0.1kW",
   "Range: –5 to 10 kW, default: –0.5\nkW.\nEnable power > Disable power."
  ]
 },
 {
  "page": 88,
  "section": "5.2",
  "fc": 3,
  "addr": 43989,
  "addr_end": null,
  "cells": [
   "43989",
   "AC coupling Max\nExport Control",
   "U16",
   "",
   "0：None\n1：Based on Export Power&SOC\n2：Second RS485(Only for Solis\nINV)\nOther values invalid; default: 0."
  ]
 },
 {
  "page": 89,
  "section": "5.2",
  "fc": 3,
  "addr": 43998,
  "addr_end": null,
  "cells": [
   "43998",
   "Dynamic Reactive\nPower Compensation\nSwitch",
   "U16",
   "",
   "0: Off, 1: On, default: Off.\nMeaning: When Dynamic Reactive\nPower Compensation (SVG) is\nenabled, the inverter automatically\ncompensates the reactive power at\nthe total grid port."
  ]
 },
 {
  "page": 89,
  "section": "5.2",
  "fc": 3,
  "addr": 44099,
  "addr_end": null,
  "cells": [
   "44099",
   "AC Coupling\nConnected to AC Side",
   "U16",
   "",
   "0x01 – Disabled, 0x02 – Enabled,\nOther values invalid, default: 0x01."
  ]
 },
 {
  "page": 89,
  "section": "5.2",
  "fc": 3,
  "addr": 44100,
  "addr_end": null,
  "cells": [
   "44100",
   "Remote Dispatch Mode\nSwitch",
   "U16",
   "",
   "0: Off, 1: On, default 0, other\nvalues invalid.\nDescription:\nThis function takes effect when\nregister 34502 = 0xAA55; specific\nfunction mapping corresponds to\n34503.\nRegisters 44100–44199 are used to\nconfigure the remote dispatch\nmode.\nAll setting values related to the\nremote dispatch mode are not\nretained after power loss.\nRecommendation: The host\ncomputer should write to the\ninverter in three parts:\n44100–44104 represent the overall\nremote dispatch settings.\n44105–44115 represent remote\ndispatch real‑time control.\n44116–44199 represent remote\ndispatch time‑scheduled control\n(send no more than 50 registers at a\ntime:\nPeriods 1–3 (42 registers) in one\nwrite, periods 4–6 (42 registers) in\none write)."
  ]
 },
 {
  "page": 89,
  "section": "5.2",
  "fc": 3,
  "addr": 44101,
  "addr_end": null,
  "cells": [
   "44101",
   "Remote Dispatch Mode\n– Failsafe Interval",
   "U16",
   "1min",
   "Range: 1–1440, default: 5;\nout‑of‑range settings are invalid."
  ]
 },
 {
  "page": 89,
  "section": "5.2",
  "fc": 3,
  "addr": 44102,
  "addr_end": null,
  "cells": [
   "44102",
   "Remote Dispatch Mode\n– System Limiting\nSwitch",
   "U16",
   "",
   "BIT00: System power‑draw active\npower upper‑limit switch – 0:\nDisabled, 1: Enabled (system\npower‑draw active power\nupper‑limit setting takes effect),\ndefault 0.\nBIT01: System feed‑in active\npower upper‑limit switch – 0:\nDisabled, 1: Enabled (system\nfeed‑in active power upper‑limit\nsetting takes effect), default 0.\nBIT02–15: Reserved."
  ]
 },
 {
  "page": 90,
  "section": "5.2",
  "fc": 3,
  "addr": 44103,
  "addr_end": null,
  "cells": [
   "44103",
   "Remote Dispatch Mode\n– System Power‑Draw\nActive Power Upper\nLimit",
   "U16",
   "100W",
   "Standalone range: 0 ~ 4 × unit\nmaximum rated value,\nParallel range: 0 ~ 4 × unit\nmaximum rated value × number of\nparallel units,\nDefault: Inverter maximum rated\noutput power × number of parallel\nunits.\nOut‑of‑range recovery to default:\n(Example: When the upper‑limit\nswitch is enabled, writing 0xFFFF\nrestores the default value.)"
  ]
 },
 {
  "page": 90,
  "section": "5.2",
  "fc": 3,
  "addr": 44104,
  "addr_end": null,
  "cells": [
   "44104",
   "Remote Dispatch Mode\n– System Feed‑in\nActive Power Upper\nLimit",
   "U16",
   "100W",
   "Standalone range: 0 ~ 4 × unit\nmaximum rated value,\nParallel range: 0 ~ 4 × unit\nmaximum rated value × number of\nparallel units,\nDefault: Inverter maximum rated\noutput power × number of parallel\nunits.\nOut‑of‑range recovery to default:\n(Example: When the upper‑limit\nswitch is enabled, writing 0xFFFF\nrestores the default value.)"
  ]
 },
 {
  "page": 90,
  "section": "5.2",
  "fc": 3,
  "addr": 44105,
  "addr_end": null,
  "cells": [
   "44105",
   "Remote Dispatch Mode\n– Real‑Time Control –\nControl Mode",
   "U16",
   "",
   "1 – Battery Standby control (no\ncharging/discharging)\n2 – Battery charge/discharge\ncontrol\n3 – Point of Common Coupling\n(PCC) Import/Export control\n4 – AC Grid port Import/Export\ncontrol\n5 – Self‑consumption control\n6 – Grid‑feed priority control\nDefault: 1, other values invalid."
  ]
 },
 {
  "page": 90,
  "section": "5.2",
  "fc": 3,
  "addr": 44106,
  "addr_end": 44107,
  "cells": [
   "44106~\n44107",
   "Remote Dispatch Mode\n– Real‑Time Control –\nPower Setting",
   "S32",
   "10W",
   "The function is determined by the\ncontrol mode in register 44105.\nDefault: 0; out‑of‑range settings are\ninvalid.\n(1) When the control mode is 1, this\npower value has no effect.\n(2) When the control mode is 2:\nNegative values indicate\nbattery discharge power, positive\nvalues indicate battery charging\npower.\nRange: –(maximum\ncharge/discharge power × number\nof parallel units) ~ +(maximum\ncharge/discharge power × number\nof parallel units).\n(3) When the control mode is 3:\nNegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).\n(4) When the control mode is 4:\nNegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units)."
  ]
 },
 {
  "page": 91,
  "section": "5.2",
  "fc": 3,
  "addr": 44108,
  "addr_end": null,
  "cells": [
   "44108",
   "Remote Dispatch Mode\n– Real‑Time Control –\nFunction Switch",
   "U16",
   "",
   "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT03: DO control – 0:\ninvalid, 1: open, 2: closed, 3:\ninvalid, default 0.\nBIT04–BIT05: Allow\ngrid‑to‑battery charging – 0:\ninvalid, 1: allowed, 2: not allowed,\n3: invalid, default 0.\nBIT06–BIT07: Off‑grid battery\nstandby – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT08–BIT09: Battery reserve\n(used with register 44111) – 0:\ninvalid, 1: disabled, 2: enabled, 3:\ninvalid, default 0.\nBIT10–BIT11: Battery discharge\ndisable – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT12–BIT13: Demand control –\n0: invalid, 1: disabled, 2: enabled,\n3: invalid, default 0.\nBIT14–BIT15: PV power‑limit\npercentage switch –0: invalid, 1:\ndisabled, 2: enabled, 3: invalid,\ndefault 0. (Available when remote\ndispatch version register 34503 ≥\n0x0003)\nNote: After writing “invalid” data,\nreading this register returns the last\nvalid data written. Example: first\nwrite 1, then write 0; the read data\nwill be 1."
  ]
 },
 {
  "page": 92,
  "section": "5.2",
  "fc": 3,
  "addr": 44109,
  "addr_end": null,
  "cells": [
   "44109",
   "Remote Dispatch Mode\n– Real‑Time Control –\nSOC Lower Limit",
   "U16",
   "1%",
   "Range: 0 to Real‑Time Control\nSOC Upper Limit, default 0.\nIf out of range or greater than/equal\nto the Real‑Time Control SOC\nUpper Limit, the setting is invalid."
  ]
 },
 {
  "page": 92,
  "section": "5.2",
  "fc": 3,
  "addr": 44110,
  "addr_end": null,
  "cells": [
   "44110",
   "Remote Dispatch Mode\n– Real‑Time Control –\nSOC Upper Limit",
   "U16",
   "1%",
   "Range: Real‑Time Control SOC\nLower Limit to 100%, default\n100%.\nIf out of range or less than/equal to\nthe Real‑Time Control SOC Lower\nLimit, the setting is invalid."
  ]
 },
 {
  "page": 92,
  "section": "5.2",
  "fc": 3,
  "addr": 44111,
  "addr_end": null,
  "cells": [
   "44111",
   "Remote Dispatch Mode\n– Real‑Time Control –\nBattery Reserve SOC",
   "U16",
   "1%",
   "Range: Over‑discharge SOC to\nReal‑Time Control Upper Limit\nSOC, default 40%.\nDescription:\n(1) Over‑discharge SOC is set in\nregister 43011; Real‑Time Control\nUpper Limit SOC is set in register\n44110.\n(2) Only effective when battery\nreserve is enabled in register 44108."
  ]
 },
 {
  "page": 92,
  "section": "5.2",
  "fc": 3,
  "addr": 44112,
  "addr_end": null,
  "cells": [
   "44112",
   "Remote Dispatch Mode\n– Real‑Time Control –\nPV Power‑Limit\nPercentage",
   "U16",
   "0.01%",
   "100 <--> 1%\nDescription: (1) Takes effect when\nthe PV power‑limit percentage\nswitch is enabled.\n(2) Available in remote dispatch\nmode version V03 (register 34503\n= 0x0003)"
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44113,
  "addr_end": null,
  "cells": [
   "44113",
   "Remote Dispatch Mode\n– Real‑Time Control –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44114,
  "addr_end": null,
  "cells": [
   "44114",
   "Remote Dispatch Mode\n– Real‑Time Control –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44115,
  "addr_end": null,
  "cells": [
   "44115",
   "Remote Dispatch Mode\n– Real‑Time Control –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44116,
  "addr_end": null,
  "cells": [
   "44116",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nSwitch",
   "U16",
   "",
   "0: Disabled\n1: Enabled\nDefault 0, other values invalid."
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44117,
  "addr_end": null,
  "cells": [
   "44117",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nStart Time Setting",
   "U16",
   "",
   "High byte: Hour, range 0–23,\ndefault 0, other values invalid.\nLow byte: Minute, range 0–59,\ndefault 0, other values invalid.\nEnabled time periods must not\noverlap. If periods overlap, only the\nperiod with the lower segment\nnumber will be executed.\nExample: If period 1 is set to\n01:00–05:00 and period 2 is set to\n03:00–06:00, because of time\noverlap, only period 1 control will\nbe executed."
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44118,
  "addr_end": null,
  "cells": [
   "44118",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nEnd Time Setting",
   "U16",
   "",
   "High byte: Hour, range 0–23,\ndefault 0, other values invalid.\nLow byte: Minute, range 0–59,\ndefault 0, other values invalid."
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44119,
  "addr_end": null,
  "cells": [
   "44119",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nControl Mode",
   "U16",
   "",
   "1 – Battery Standby control (no\ncharging/discharging)\n2 – Battery charge/discharge\ncontrol\n3 – Point of Common Coupling\n(PCC) Import/Export control\n4 – AC Grid port Import/Export\ncontrol\n5 – Self‑consumption control\n6 – Grid‑feed priority control\nDefault: 1, other values invalid."
  ]
 },
 {
  "page": 93,
  "section": "5.2",
  "fc": 3,
  "addr": 44120,
  "addr_end": 44121,
  "cells": [
   "44120~",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nPower Setting",
   "S32",
   "10W",
   "The function is determined by the\ncontrol mode in register 44105.\nDefault: 0; out‑of‑range settings are\ninvalid.\n(1) When the control mode is 1, this\npower value has no practical effect.\n(2) When the control mode is 2,\nnegative values indicate battery\ndischarge power, positive values\nindicate battery charging power.\nRange: –(maximum\ncharge/discharge power × number\nof parallel units) ~ +(maximum\ncharge/discharge power × number\nof parallel units).\n(3) When the control mode is 3,\nnegative values indicate Import\npower, positive values indicate\nExport power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).\n(4) When the control mode is 4,\nnegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units)."
  ]
 },
 {
  "page": 94,
  "section": "5.2",
  "fc": 3,
  "addr": 44122,
  "addr_end": null,
  "cells": [
   "44122",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nFunction Switch",
   "U16",
   "",
   "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT03: DO control – 0:\ninvalid, 1: open, 2: closed, 3:\ninvalid, default 0.\nBIT04–BIT05: Allow\ngrid‑to‑battery charging – 0:\ninvalid, 1: allowed, 2: not allowed,\n3: invalid, default 0.\nBIT06–BIT07: Off‑grid battery\nstandby – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT08–BIT09: Battery reserve\n(used with register 44111) – 0:\ninvalid, 1: disabled, 2: enabled, 3:\ninvalid, default 0.\nBIT10–BIT11: Battery discharge\ndisable – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT12–BIT13: Demand control –\n0: invalid, 1: disabled, 2: enabled,\n3: invalid, default 0.\nBIT14–BIT15: PV power‑limit\npercentage switch (Available when\nremote dispatch version register\n34503 ≥ 0x0003) – 0: invalid, 1:\ndisabled, 2: enabled, 3: invalid,\ndefault 0.\nNote: After writing “invalid” data,\nreading this register returns the last\nvalid data written. Example: first\nwrite 1, then write 0; the read data\nwill be 1."
  ]
 },
 {
  "page": 95,
  "section": "5.2",
  "fc": 3,
  "addr": 44123,
  "addr_end": null,
  "cells": [
   "44123",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nSOC Lower Limit",
   "U16",
   "",
   "Range: 0 to Period 1 SOC Upper\nLimit, default 0.\nIf out of range or greater than/equal\nto Period 1 SOC Upper Limit, the\nsetting is invalid."
  ]
 },
 {
  "page": 95,
  "section": "5.2",
  "fc": 3,
  "addr": 44124,
  "addr_end": null,
  "cells": [
   "44124",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nSOC Upper Limit",
   "U16",
   "",
   "Range: Period 1 SOC Lower Limit\nto 100%, default 100%.\nIf out of range or less than/equal to\nPeriod 1 SOC Lower Limit, the\nsetting is invalid."
  ]
 },
 {
  "page": 95,
  "section": "5.2",
  "fc": 3,
  "addr": 44125,
  "addr_end": null,
  "cells": [
   "44125",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nBattery Reserve SOC",
   "U16",
   "",
   "Range: Over‑discharge SOC to\nTime‑Scheduled Control Period 1\nUpper Limit SOC, default 40%.\nDescription:\n(1) Over‑discharge SOC is set in\nregister 43011;\nTime‑Scheduled Control\nPeriod 1 Upper Limit SOC is set in\nregister 44124.\n(2) Only effective when battery\nreserve is enabled in register 44108."
  ]
 },
 {
  "page": 95,
  "section": "5.2",
  "fc": 3,
  "addr": 44126,
  "addr_end": null,
  "cells": [
   "44126",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 – PV\nPower‑Limit Percentage",
   "U16",
   "",
   "100 ↔ 1%\nNotes:\n(1) Takes effect when the PV power\nlimiting percentage switch is\nenabled.\n(2) Available for remote dispatch\nmode Version V03 (i.e., Register\n34503 = 0x0003)."
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44127,
  "addr_end": null,
  "cells": [
   "44127",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44128,
  "addr_end": null,
  "cells": [
   "44128",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44129,
  "addr_end": null,
  "cells": [
   "44129",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 1 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44130,
  "addr_end": null,
  "cells": [
   "44130",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nSwitch",
   "U16",
   "",
   "The content format of Segment 2 is\nthe same as Segment 1."
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44131,
  "addr_end": null,
  "cells": [
   "44131",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nStart Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44132,
  "addr_end": null,
  "cells": [
   "44132",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nEnd Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44133,
  "addr_end": null,
  "cells": [
   "44133",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nControl Mode",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44134,
  "addr_end": 44135,
  "cells": [
   "44134~\n44135",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nPower Setting",
   "S32",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44136,
  "addr_end": null,
  "cells": [
   "44136",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nFunction Switch",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 96,
  "section": "5.2",
  "fc": 3,
  "addr": 44137,
  "addr_end": null,
  "cells": [
   "44137",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nSOC Lower Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44138,
  "addr_end": null,
  "cells": [
   "44138",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nSOC Upper Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44139,
  "addr_end": null,
  "cells": [
   "44139",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nReserved 1",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44140,
  "addr_end": null,
  "cells": [
   "44140",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nReserved 2",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44141,
  "addr_end": null,
  "cells": [
   "44141",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44142,
  "addr_end": null,
  "cells": [
   "44142",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44143,
  "addr_end": null,
  "cells": [
   "44143",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 2 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44144,
  "addr_end": null,
  "cells": [
   "44144",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nSwitch",
   "U16",
   "",
   "The content format of Segment 3 is\nthe same as Segment 1."
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44145,
  "addr_end": null,
  "cells": [
   "44145",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nStart Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44146,
  "addr_end": null,
  "cells": [
   "44146",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nEnd Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44147,
  "addr_end": null,
  "cells": [
   "44147",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nControl Mode",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 97,
  "section": "5.2",
  "fc": 3,
  "addr": 44148,
  "addr_end": 44149,
  "cells": [
   "44148~\n44149",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nPower Setting",
   "S32",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44150,
  "addr_end": null,
  "cells": [
   "44150",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nFunction Switch",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44151,
  "addr_end": null,
  "cells": [
   "44151",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nSOC Lower Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44152,
  "addr_end": null,
  "cells": [
   "44152",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nSOC Upper Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44153,
  "addr_end": null,
  "cells": [
   "44153",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nReserved 1",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44154,
  "addr_end": null,
  "cells": [
   "44154",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nReserved 2",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44155,
  "addr_end": null,
  "cells": [
   "44155",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44156,
  "addr_end": null,
  "cells": [
   "44156",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44157,
  "addr_end": null,
  "cells": [
   "44157",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 3 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44158,
  "addr_end": null,
  "cells": [
   "44158",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nSwitch",
   "U16",
   "",
   "The content format of Segment 4 is\nthe same as Segment 1."
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44159,
  "addr_end": null,
  "cells": [
   "44159",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nStart Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 98,
  "section": "5.2",
  "fc": 3,
  "addr": 44160,
  "addr_end": null,
  "cells": [
   "44160",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nEnd Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44161,
  "addr_end": null,
  "cells": [
   "44161",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nControl Mode",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44162,
  "addr_end": 44163,
  "cells": [
   "44162~\n44163",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nPower Setting",
   "S32",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44164,
  "addr_end": null,
  "cells": [
   "44164",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nFunction Switch",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44165,
  "addr_end": null,
  "cells": [
   "44165",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nSOC Lower Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44166,
  "addr_end": null,
  "cells": [
   "44166",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nSOC Upper Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44167,
  "addr_end": null,
  "cells": [
   "44167",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nReserved 1",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44168,
  "addr_end": null,
  "cells": [
   "44168",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nReserved 2",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44169,
  "addr_end": null,
  "cells": [
   "44169",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44170,
  "addr_end": null,
  "cells": [
   "44170",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44171,
  "addr_end": null,
  "cells": [
   "44171",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 4 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 99,
  "section": "5.2",
  "fc": 3,
  "addr": 44172,
  "addr_end": null,
  "cells": [
   "44172",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nSwitch",
   "U16",
   "",
   "The content format of Segment 5 is\nthe same as Segment 1."
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44173,
  "addr_end": null,
  "cells": [
   "44173",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nStart Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44174,
  "addr_end": null,
  "cells": [
   "44174",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nEnd Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44175,
  "addr_end": null,
  "cells": [
   "44175",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nControl Mode",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44176,
  "addr_end": 44177,
  "cells": [
   "44176~\n44177",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nPower Setting",
   "S32",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44178,
  "addr_end": null,
  "cells": [
   "44178",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nFunction Switch",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44179,
  "addr_end": null,
  "cells": [
   "44179",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nSOC Lower Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44180,
  "addr_end": null,
  "cells": [
   "44180",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nSOC Upper Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44181,
  "addr_end": null,
  "cells": [
   "44181",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nReserved 1",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44182,
  "addr_end": null,
  "cells": [
   "44182",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nReserved 2",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44183,
  "addr_end": null,
  "cells": [
   "44183",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 100,
  "section": "5.2",
  "fc": 3,
  "addr": 44184,
  "addr_end": null,
  "cells": [
   "44184",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44185,
  "addr_end": null,
  "cells": [
   "44185",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 5 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44186,
  "addr_end": null,
  "cells": [
   "44186",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nSwitch",
   "U16",
   "",
   "The content format of Segment 6 is\nthe same as Segment 1."
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44187,
  "addr_end": null,
  "cells": [
   "44187",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nStart Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44188,
  "addr_end": null,
  "cells": [
   "44188",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nEnd Time Setting",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44189,
  "addr_end": null,
  "cells": [
   "44189",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nControl Mode",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44190,
  "addr_end": 44191,
  "cells": [
   "44190~\n44191",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nPower Setting",
   "S32",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44192,
  "addr_end": null,
  "cells": [
   "44192",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nFunction Switch",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44193,
  "addr_end": null,
  "cells": [
   "44193",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nSOC Lower Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44194,
  "addr_end": null,
  "cells": [
   "44194",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nSOC Upper Limit",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44195,
  "addr_end": null,
  "cells": [
   "44195",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nReserved 1",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 101,
  "section": "5.2",
  "fc": 3,
  "addr": 44196,
  "addr_end": null,
  "cells": [
   "44196",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nReserved 2",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44197,
  "addr_end": null,
  "cells": [
   "44197",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nReserved 3",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44198,
  "addr_end": null,
  "cells": [
   "44198",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nReserved 4",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44199,
  "addr_end": null,
  "cells": [
   "44199",
   "Remote Dispatch Mode\n– Time‑Scheduled\nControl – Period 6 –\nReserved 5",
   "U16",
   "",
   ""
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44202,
  "addr_end": null,
  "cells": [
   "44202",
   "ARM EMS Port Baud\nRate Setting",
   "U16",
   "",
   "Baud Rate List:\n96 <->9600bps，\n192<->19200bps，\n384<->38400bps；\n576<->57600bps；\n1152<->115200bps；\nOther values invalid.\nNote: Currently only supported for\n50 kW series energy storage units."
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44205,
  "addr_end": null,
  "cells": [
   "44205",
   "Utility Bypass Function\nSwitch Setting",
   "U16",
   "",
   "0：Disable，1：Enable；\nDisable； Default:"
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44220,
  "addr_end": 44221,
  "cells": [
   "44220~\n44221",
   "PV Storage System\nGrid‑tied Inverter Total\nCapacity",
   "U32",
   "0.1kW",
   "Range：10~50000(Upper limit: 5\nMW)"
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44222,
  "addr_end": null,
  "cells": [
   "44222",
   "PV Storage System\nGrid‑tied Inverter\nQuantity",
   "U16",
   "",
   "Range：0~20，default: 0"
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44223,
  "addr_end": null,
  "cells": [
   "44223",
   "PV Storage System\nAnti‑Reverse‑Flow\nControl Strategy",
   "U16",
   "",
   "1: High precision, 2: Fast, other\nvalues invalid, default 1."
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44224,
  "addr_end": null,
  "cells": [
   "44224",
   "PV Storage System\nAnti‑Reverse‑Flow\nControl Mode",
   "U16",
   "",
   "1: Three‑phase power sum mode, 2:\nThree‑phase minimum power\nmode, other values invalid, default\n1."
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44225,
  "addr_end": 44226,
  "cells": [
   "44225~\n44226",
   "PV Storage System\nTotal Grid‑side Active\nPower Control\nCompensation",
   "S32",
   "1W",
   "Range：-243750W ~ +243750W"
  ]
 },
 {
  "page": 102,
  "section": "5.2",
  "fc": 3,
  "addr": 44227,
  "addr_end": 44228,
  "cells": [
   "44227~\n44228",
   "PV Storage System\nMaximum Feed‑in Total\nActive Power Setting",
   "U32",
   "0.001\nkW",
   "Range：0~4875kW，Default: Unit\nrated AC output power × 1.1"
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44229,
  "addr_end": 44230,
  "cells": [
   "44229~\n44230",
   "PV Storage System\nMaximum Feed‑in Hard\nLimit Power Setting",
   "U32",
   "0.001\nkW",
   "Range：0~4875kW，Default: Unit\nrated AC output power × 1.1\nApplicable to Australian\nanti‑reverse‑flow requirements."
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44231,
  "addr_end": 44232,
  "cells": [
   "44231~\n44232",
   "PV Storage System\nG100‑2022 Standard\nTotal Grid‑side Current\nOutput Limit Setting",
   "U32",
   "0.01A",
   "Range ： 0~7386A ， Default: unit\nrated AC output current × 1.1.\nApplicable to UK anti‑reverse‑flow\nrequirements."
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44233,
  "addr_end": null,
  "cells": [
   "44233",
   "PV Storage System\nMeter 1 PT Voltage\nRatio",
   "U16",
   "",
   "Range：1~30000"
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44236,
  "addr_end": null,
  "cells": [
   "44236",
   "PV Storage System\nMeter 2 PT Voltage\nRatio",
   "U16",
   "",
   "Range：1~30000"
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44237,
  "addr_end": null,
  "cells": [
   "44237",
   "PV Storage System\nMeter 2 CT Ratio",
   "U16",
   "",
   "Range：1~30000"
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44238,
  "addr_end": null,
  "cells": [
   "44238",
   "PV Storage System\nMeter 2 CT Direction",
   "U16",
   "",
   "0: Forward (CT arrow points away\nfrom the inverter, i.e., toward the\ngrid), 1: Reverse setting, default 0.\nOther values invalid."
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44239,
  "addr_end": null,
  "cells": [
   "44239",
   "PV Storage System\nMeter 2 Type and\nInstallation Location\nSettings",
   "U16",
   "",
   "High byte: Meter installation\nlocation:\n0x0100 – Grid‑tied inverter total\noutput side\n0x0200 – Grid load total output\nside\nLow byte: Meter type:\n0x0001 – Eastron single‑phase\n0x0002 – Eastron three‑phase\n0x0003 – Chint split‑phase meter"
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44240,
  "addr_end": null,
  "cells": [
   "44240",
   "TCP Port Function",
   "U16",
   "",
   "BIT00: DHCP setting – 0:\nDynamic, 1: Static, default 0;\nBIT01–15: Reserved\nNote: Only applicable to models\nthat support TCP port and its\nfunctions."
  ]
 },
 {
  "page": 103,
  "section": "5.2",
  "fc": 3,
  "addr": 44241,
  "addr_end": 44242,
  "cells": [
   "44241~\n44242",
   "TCP Port IP Address",
   "U32",
   "",
   "Data Format Description:\nExample: If the IP address is\n192.168.0.2, then register 44241 =\n0xC0A8 (where 0xC0 in hex = 192\nin decimal, 0xA8 in hex = 168 in\ndecimal), and register 44242 =\n0x0002 (where 0x00 in hex = 0 in\ndecimal, 0x02 in hex = 2 in\ndecimal)."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44243,
  "addr_end": 44244,
  "cells": [
   "44243~\n44244",
   "TCP Port Subnet Mask",
   "U32",
   "",
   "Data format is the same as registers\n44241~44242."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44245,
  "addr_end": 44246,
  "cells": [
   "44245~\n44246",
   "TCP Port Gateway",
   "U32",
   "",
   "Data format is the same as registers\n44241~44242."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44247,
  "addr_end": 44248,
  "cells": [
   "44247~\n44248",
   "TCP Port DNS Server\nAddress",
   "U32",
   "",
   "Data format is the same as registers\n44241~44242."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44249,
  "addr_end": 44250,
  "cells": [
   "44249~\n44250",
   "TCP Port Secondary\nDNS Server Address",
   "U32",
   "",
   "Data format is the same as registers\n44241~44242."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44251,
  "addr_end": null,
  "cells": [
   "44251",
   "Modbus TCP\nConnection Port\nNumber Setting",
   "U16",
   "",
   "Default 502"
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44253,
  "addr_end": null,
  "cells": [
   "44253",
   "Total Grid Power\nConsumption\nOver‑Limit Load\nDisconnect Enable",
   "U16",
   "",
   "0x01: Not Enabled, 0x02: Enabled,\nDefault: Not Enabled.\nOther values invalid;"
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44254,
  "addr_end": null,
  "cells": [
   "44254",
   "Total Grid Power\nConsumption\nOver‑Limit Load\nDisconnect Control",
   "U16",
   "",
   "0x01:smartload,\n0x02: smartload & backup, Other\nvalues invalid.\nDefault: smartload\nNote: Effective only when function\n44253 is enabled."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44255,
  "addr_end": null,
  "cells": [
   "44255",
   "Generator Scheduled\nMaintenance Function\nEnable Switch",
   "U16",
   "",
   "0x00：Disable 0x01:Enable，\nOther values invalid；\nDefault: 0x00；"
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44256,
  "addr_end": null,
  "cells": [
   "44256",
   "Generator Scheduled\nMaintenance Function –\nInterval Time",
   "U16",
   "1day",
   "Range: 1-60day，\nDefault: 15days"
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44257,
  "addr_end": null,
  "cells": [
   "44257",
   "Generator Scheduled\nMaintenance Function –\nRuntime",
   "U16",
   "1min",
   "Range: 5-30min, Default:10min"
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44258,
  "addr_end": null,
  "cells": [
   "44258",
   "Generator Minimum\nOperating Power",
   "U16",
   "0.1kW",
   "Range: 0–65000; Default: 24% of\nunit rated power."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44268,
  "addr_end": null,
  "cells": [
   "44268",
   "TCP Port MAC Address\nByte 1 & 2",
   "U16",
   "",
   "Low byte represents the 1st byte,\nhigh byte represents the 2nd byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x8000."
  ]
 },
 {
  "page": 104,
  "section": "5.2",
  "fc": 3,
  "addr": 44269,
  "addr_end": null,
  "cells": [
   "44269",
   "TCP Port MAC Address\nByte 3 & 4",
   "U16",
   "",
   "Low byte represents the 3rd byte,\nhigh byte represents the 4th byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x00E1."
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44270,
  "addr_end": null,
  "cells": [
   "44270",
   "TCP Port MAC Address\nByte 5 & 6",
   "U16",
   "",
   "Low byte represents the 5th byte,\nhigh byte represents the 6th byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x0201."
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44275,
  "addr_end": null,
  "cells": [
   "44275",
   "DRM Mode 2 Logic\nInterface S1 Public Grid\nPower Feed-in Limit\nValue 1",
   "U16",
   "0.01%",
   "Range: 0~100%, default 0%"
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44276,
  "addr_end": null,
  "cells": [
   "44276",
   "DRM Mode 2 Logic\nInterface S2 Public Grid\nPower Feed-in Limit\nValue 2",
   "U16",
   "0.01%",
   "Range: 0~100%, default 30%"
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44277,
  "addr_end": null,
  "cells": [
   "44277",
   "DRM Mode 2 Logic\nInterface S3 Public Grid\nPower Feed-in Limit\nValue 3",
   "U16",
   "0.01%",
   "Range: 0~100%, default 60%"
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44278,
  "addr_end": 44279,
  "cells": [
   "44278~\n44279",
   "DRM Mode 2 Logic\nInterface S4\nGrid-to-Battery\nCharging Power Limit\nValue",
   "U32",
   "1W",
   "Standalone range: 0~Pn\nParallel range: 0~(Pn × number of\nparallel units)\nDefault: 4.2 kW"
  ]
 },
 {
  "page": 105,
  "section": "5.2",
  "fc": 3,
  "addr": 44280,
  "addr_end": null,
  "cells": [
   "44280",
   "Remote Active Power\nControl Port Selection\nCommand",
   "U16",
   "",
   "BIT00~BIT03: Power Control Port\nSelection\n0 disabled,\n1 reserved,\n2 enable remote control on the AC\nGrid Port\n3 reserved,\n4 enable remote control on the\nBattery Port\n5~15 invalid\nBIT04~BIT07: PV Control\ninvalid（Default） 0\n1 PV shutdown\nBIT08~BIT15: reserved\nNote:\nIf no valid command \"2\" or AC\nactive power command or battery\npower command is received within\na specified time period, this register\nwill revert to 0. The \"specified\ntime\" is defined by register 43282,\nwith a default of 5 minutes."
  ]
 },
 {
  "page": 106,
  "section": "5.2",
  "fc": 3,
  "addr": 44281,
  "addr_end": null,
  "cells": [
   "44281",
   "Remote Reactive Power\nControl Port Selection\nCommand",
   "U16",
   "",
   "BIT00~BIT03:Reactive Power\nControl Port Selection\n0 disabled,\n1 reserved,\n2 enable remote control on the AC\nReactive Power Grid Port\n3 reserved,\n4~15 invalid\nBIT13~BIT15: reserved\nNote:\nIf no valid command \"2\" is received\nwithin a specified time period, this\nregister will revert to 0. The\n\"specified time\" is defined by\nregister 43282, with a default of 5\nminutes."
  ]
 },
 {
  "page": 106,
  "section": "5.2",
  "fc": 3,
  "addr": 44282,
  "addr_end": 44283,
  "cells": [
   "44282~\n44283",
   "Power Control Battery\nPower Value",
   "S32",
   "1W",
   "+: charge battery\n-: discharge battery"
  ]
 },
 {
  "page": 106,
  "section": "5.2",
  "fc": 3,
  "addr": 44284,
  "addr_end": 44285,
  "cells": [
   "44284~\n44285",
   "Power Control AC\nPower Value",
   "S32",
   "1W",
   "+: export to grid\n-: import from grid"
  ]
 },
 {
  "page": 106,
  "section": "5.2",
  "fc": 3,
  "addr": 44286,
  "addr_end": 44287,
  "cells": [
   "44286~\n44287",
   "Power Control Reactive\nPower Value",
   "S32",
   "1Var",
   "+: Inductive reactive power\n(lagging, absorbed by the load)\n-: capacitive reactive power\n(leading, supplied to the load)"
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25004,
  "addr_end": 25005,
  "cells": [
   "25004~\n25005",
   "Battery Available\nCharge Power Value",
   "U32",
   "1W",
   "customer)\nBIT09:\n0 available remote control power is\nnot limited by reactive power(set by\ncustomer)\n1 available remote control power is\nlimited by reactive power(set by\ncustomer)\nBIT10~BIT15 reserved\nNote: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25006,
  "addr_end": 25007,
  "cells": [
   "25006~\n25007",
   "Battery Available\nDischarge Power Value\nAC Grid Port Available",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25008,
  "addr_end": 25009,
  "cells": [
   "25008~\n25009",
   "Import Active Power\nValue\nAC Grid Port Available",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25010,
  "addr_end": 25011,
  "cells": [
   "25010~\n25011",
   "Export Active Power\nValue\nParallel System Battery",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25012,
  "addr_end": 25013,
  "cells": [
   "25012~\n25013",
   "Available Charge Power\nValue\nParallel System Battery",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25014,
  "addr_end": 25015,
  "cells": [
   "25014~\n25015",
   "Available Discharge\nPower Value\nParallel System AC Grid",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25016,
  "addr_end": 25017,
  "cells": [
   "25016~\n25017",
   "Port Available Import\nActive Power Value\nParallel System AC Grid",
   "U32",
   "1W",
   "Note: For FCAS."
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25018,
  "addr_end": 25019,
  "cells": [
   "25018~\n25019",
   "Port Available Export\nActive Power Value\nRemote Control Online",
   "U32",
   "1W",
   "Note: For FCAS.\nBIT00：reserved，"
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": 25020,
  "addr_end": 25021,
  "cells": [
   "25020~\n25021\n6.1.3. Supported",
   "status of each inverter in\nthe parallel system\nVersion\nModel Type",
   "U32\nFirmware",
   "1W\nType",
   "BIT01~31：\n0 inverter ID 1~31 is offline,\n1 inverter ID 1~31 is online;\nRemote Control Function Version\nV0000 V0100"
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "RHI-3P(3-10)K-HVES-5G",
   "HMI\nInitial\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "V1B01 Not Supported\nV400D Not Supported"
  ]
 },
 {
  "page": 113,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(3-12)K-H",
   "HMI\nInitial\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "V1905 To be developed\nV0D05 To be developed"
  ]
 },
 {
  "page": 114,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(12-20)K-H",
   "HMI\nInitial\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "V0B08 To be developed\nV0705 To be developed"
  ]
 },
 {
  "page": 114,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(29.9-60)K-H(21A)",
   "HMI\nInitial\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "V045B V0461\nV0965 V0975"
  ]
 },
 {
  "page": 114,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(75-125)K10-NV-YD-H",
   "HMI\nInitial\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "Not Supported V04B3\nNot Supported V031F"
  ]
 },
 {
  "page": 114,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "6.2. EMS\n6.2.1. Register\n6.2.1.1 Setting\n1) Remote dispatch\n2) Remote dispatch\n1. In real-time\n2. In real-time\nbattery discharge\nsetting to 44111/44125;\n3. Add\n3) Remote dispatch\n1. Add\nand time‑scheduled\n2. Add\nRegister\nAddress\n(Decim\nal)\n44100",
   "Information\nRegisters\ninitial version V01.\nversion V02:\ncontrol and scheduled\ncontrol and scheduled\nprohibition, and demand\nhigh-byte information of the\nversion V03:\nPV power limit percentage\ncontrol.\nPV power limit percentage\nDescription\nRemote dispatch enable",
   "control,\ncontrol,\ncontrol\ncurrently\nswitches\nregisters\nData\nType\nU16",
   "add control\nadd\nto 44108/44122,\nrunning\nat registers\n44112 and\nUnit",
   "modes 5 and 6 to 44105/44119;\nenable switches for battery retention,\nand add battery retention SOC\ndispatch mode to 34504.\n44108 and 44122 for real-time control\n44126.\nRemarks\n0: Off, 1: On, default value: 0, other\nvalues: Invalid\nDescription:\n1. This function setting takes effect\nonly when register 34502 =\n0xAA55, and the specific function\nis matched with register 34503.\n2. Registers 44100~44199 are used"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": 34504,
  "addr_end": null,
  "cells": [
   "34504\n6.2.2. Supported",
   "Remote Dispatch Mode\nRunning Status\nVersion",
   "U16",
   "",
   "modified.\nLow byte: Dispatch Status\n0x00: Not Running\n0x01: Default Control (Battery\nStandby) State\n0x02: Real-time Control State\n0x03: Timing Control State\nHigh byte: Dispatch Mode\n0x00: Invalid\n0x01: Battery Standby Control\n0x02: Battery Charge/Discharge\nControl\n0x03: Grid Connection Point\nImport/Export Control\n0x04: AC Grid Port Import/Export\nControl\n0x05: Self-use Priority Control\n0x06: Grid Feed-in Priority Control"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "Model",
   "Type Firmware",
   "Type",
   "",
   "Remote Dispatch Function Version\nV0001 V0002 V0003"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(5-18)K02-NV-YD-L",
   "HMI\nStarting\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "To be To be\nV0305\ndeveloped developed\nTo be To be\nV0504\ndeveloped developed"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(3-12)K-H",
   "HMI\nStarting\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "To be To be\nV1208\ndeveloped developed\nTo be To be\nV0607\ndeveloped developed"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(12-20)K-H",
   "HMI\nStarting\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "To be\nV0607 V0D04\ndeveloped\nTo be\nV0501 V080D\ndeveloped"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(29.9-60)K-H",
   "HMI\nStarting\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "To be To be\nV040B\ndeveloped developed\nTo be To be\nV0407\ndeveloped developed"
  ]
 },
 {
  "page": 130,
  "section": "6",
  "fc": null,
  "addr": null,
  "addr_end": null,
  "cells": [
   "S6-EH3P(75-125)K-H",
   "HMI\nStarting\nDSPM\nStarting",
   "Firmware\nVersion\nFirmware\nVersion",
   "",
   "To be To be\nV04B4\ndeveloped developed\nV0320 To be To be\ndeveloped developed"
  ]
 }
]