      "1": "Unavailable"
     },
     "default": null,
     "reserved": false,
     "text": "Power-saving Mode Entry Flag – 0: Available, 1: Unavailable"
    },
    {
     "lo": 4,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ]
  },
  {
   "address": 34240,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI Board Software Version",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 45
    }
   ],
   "section": "5.1",
   "description": "(Displayed in Hexadecimal)\nDescription: This indicates the\nversion number of the AFCI\ndetection board.\nThe high byte represents the major\nversion number of the AFCI\ndetection board, and the low byte\nrepresents the minor version\nnumber of the AFCI detection\nboard.\nFor example, 0xAABB: AA\nrepresents the major version number\nof the AFCI detection board, and\nBB represents the minor version\nnumber of the AFCI detection\nboard.",
   "description_v32": "\"(Hexadecimal display)\nExplanation: This is the version number of the AFCI\ndetection board\nHigh bytes represent the main version number of the AFCI\ndetection board, while low bytes represent the sub version\nnumber of the AFCI detection board.\nFor example, 0xAABB, where AA represents the main\nversion number of the AFCI detection board and BB\nrepresents the sub version number of the AFCI detection\nboard.\"",
   "name_v32": "AFCI board software version number",
   "group": "info",
   "kind": "bytes"
  },
  {
   "address": 34241,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Hardware Fault Detection Results of AFCI Board CT Module",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 45
    }
   ],
   "section": "5.2",
   "description": "Module fault detection results:\nBit0: Module 1 malfunction\nBit1: Module 2 faulty\n45\nBit2: Module 3 faulty\nBit3: Module 4 malfunction\nBit4: Module 5 faulty\nBit5~Bit15: Reserved",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34242,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI board arc fault detect result",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "\"Arc fault detection result: 0 no fault, 1 fault\nBit0: MPPT0~1 channel failure\nBit1: MPPT2~3 channel failure\nBit2: MPPT4~5 channel failure\nBit3: MPPT6~7 channel failure\nBit4: MPPT8~9 channel failure\nBit5~Bit15: Reserved",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34243,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel Synchronization Setting Parameter Result",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "0 - not set\n1- Full sync setup successful\n(The number of online slaves is equal to the set number)\n2- Synchronous setting communication timeout failed\n3- The online slave synchronization setting is successful\n(The number of online slaves is less than the set number)\n4-No slave online",
   "group": "meter",
   "kind": "enum",
   "options": {
    "0": "not set",
    "1": "Full sync setup successful",
    "2": "Synchronous setting communication timeout failed",
    "3": "The online slave synchronization setting is successful",
    "4": "No slave online"
   }
  },
  {
   "address": 34244,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH software version number",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "The high byte represents the major version number, and the\nlow byte represents the minor version number.",
   "group": "info",
   "kind": "bytes"
  },
  {
   "address": 34245,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH running status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34246,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "SPH load total power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34247,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Total power consumption of SPH load",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34249,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI board communication send count",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34250,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI board communication receive count",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34251,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI board communication receiving check correct count",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34252,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH working mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "SPH mode:\n0: off state 1: grid power supply state\n2: Inverter off-grid power supply status 3: Generator power\nsupply status",
   "group": "status",
   "kind": "enum",
   "options": {
    "0": "off state 1: grid power supply state",
    "2": "Inverter off-grid power supply status 3: Generator power"
   }
  },
  {
   "address": 34253,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH generator voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34254,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH AC bus voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "temps",
   "kind": "value"
  },
  {
   "address": 34255,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH load voltage 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34256,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH load voltage 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34257,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH load voltage 3",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 46
    }
   ],
   "section": "5.2",
   "description": "10<-->1V\n46",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34258,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "SPH load voltage 4",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34259,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "Ambient temperature inside SPH",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "10<-->1DegC",
   "group": "temps",
   "kind": "value"
  },
  {
   "address": 34260,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH fault word 01",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "See Appendix 17-SPH fault bit description",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Generator dry contact failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Generator voltage failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Grid voltage overvoltage fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Over temperature fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "DSP-CAN communication failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "ARM communication failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Grid undervoltage fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Under temperature fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Grid overfrequency fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Grid underfrequency fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "battery failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "AC bus fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Fan failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A17"
  },
  {
   "address": 34261,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH fault word 02",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "See Appendix 17-SPH fault bit description",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Faulty grid relays",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Generator relay failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "The load relay K1 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "The load relay K2 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Load relay K3 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "The load relay K4 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "The load relay K5 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "The load relay K6 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "The load relay K7 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "The load relay K8 is faulty",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A17"
  },
  {
   "address": 34262,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH SN write protect",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "0xA5A5-write protection removed\n0x0000-Write protection enabled\nWhen the SPH SN write protection is released, if the SPH SN\nwriting process is completed within 60 seconds, the data in this\nregister will be cleared to 0. If no SPH SN write is received\nwithin 60 seconds, the data in this register will be automatically\ncleared to 0;",
   "group": "info",
   "kind": "enum",
   "options": {
    "0": "Write protection enabled",
    "42405": "write protection removed"
   }
  },
  {
   "address": 34263,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "SPH machine serial number (SN)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "SPH SN number read register\nLiterally translate and read the register in 16-bit ASCII, for\nexample:\n34263 = ‘0x3031’\n34264 = ‘0x3233’\n34265 = ‘0x3435’\n34266 = ‘0x3637’\n34267 = ‘0x3839’\n34268 = ‘0x3031’\n34269 = ‘0x3233’\n34270 = ‘0x3435’\nThe corresponding SN number is: ‘0123 4567 8901 2345’\n34263 is the highest bit and 34270 is the lowest bit.",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34271,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH switch status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "Bit0: emergency stop switch status, 0 is not pressed, 1 is\npressed\nBit1: Load 1 relay status bit, 0 is not closed, 1 is closed;\nBit2: Load 2 relay status bit, 0 is not closed, 1 is closed;\nBit3: Load 3 relay status bit, 0 is not closed, 1 is closed;\nBit4: Load 4 relay status bit, 0 is not closed, 1 is closed;\nBit5: Load 5 relay status bit, 0 is not closed, 1 is closed;\nBit6: Load 6 relay status bit, 0 is not closed, 1 is closed;\nBit7: Load 7 relay status bit, 0 is not closed, 1 is closed;\nBit8: Load 8 relay status bit, 0 is not closed, 1 is closed;\nBit9~Bit15: reserved",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34275,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "V",
   "name": "BMS2 Battry voltage lower byte",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "BMS2 data is only used for dual-battery energy storage models\n100<-->1V\nBattery BMS2 voltage, data type adjusted to U32, use 2\nregisters;\n34370 means 16 bits high, 34275 means 16 bits low;",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34276,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "BMS2 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34277,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "BMS2 Temperature",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 47
    }
   ],
   "section": "5.1",
   "description": "Description: Data from Battery 2\nBMS. BMS2 data is only applicable\nto energy storage models supporting\ndual batteries.",
   "description_v32": "47",
   "name_v32": "BMS2 battery temperature",
   "group": "temps",
   "kind": "value"
  },
  {
   "address": 34278,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "BMS2 SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "",
   "name_v32": "BMS2 battery SOC",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34279,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "BMS2 SOH",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "",
   "name_v32": "BMS2 battery SOH",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34280,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "BMS2 Charging Voltage Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "",
   "name_v32": "BMS2 battery charging voltage limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34281,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "BMS2 Charging Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "",
   "name_v32": "BMS2 battery charging current limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34282,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "BMS2 Discharging Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "",
   "name_v32": "BMS2 battery discharge current limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34283,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 battery Warning1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34284,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 battery Warning2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34285,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 battery Alarm1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34286,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 battery Alarm2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34287,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Battery Alarm3",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34288,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 battery status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34289,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 Real-time Voltage Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description: Battery 2 Real-time\nVoltage Value. Inverter Battery 2\ndata is only applicable to energy\nstorage models supporting dual\nbatteries.",
   "description_v32": "Inverter battery 2 data is only for energy storage models that\nsupport dual batteries",
   "name_v32": "Inverter battery voltage",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34290,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 Real-time Current Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "Description:\n(1) The charge/discharge direction\nis determined by register 34291.\n(2) The absolute value of this\nregister represents the real-time\ncurrent value of Battery 2.",
   "description_v32": "",
   "name_v32": "Inverter battery current",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34291,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 Real-time Charge/Discharge Direction",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 29
    },
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.1",
   "description": "0: Charging\n1: Discharging",
   "description_v32": "Represents the direction of battery charging and discharging, 0:\ncharging, 1: discharging",
   "name_v32": "Inverter battery current direction",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Charging",
    "1": "Discharging"
   }
  },
  {
   "address": 34292,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Built-in Meter AC voltage A",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "10<-->1V\n34292~34326 indicates built-in meter information",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34293,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "A",
   "name": "Built-in Meter AC current A",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34294,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Built-in Meter AC voltage B",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34295,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "A",
   "name": "Built-in Meter AC current B",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34296,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Built-in Meter AC voltage C",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34297,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "A",
   "name": "Built-in Meter AC current C",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34298,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Built-in Meter active power A",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34300,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Built-in Meter active power B",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34302,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Built-in Meter active power C",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34304,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Built-in Meter total active power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34306,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "Var",
   "name": "Built-in Meter reactive power A",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 48
    }
   ],
   "section": "5.2",
   "description": "48",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34308,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "Var",
   "name": "Built-in Meter reactive power B",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34310,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "Var",
   "name": "Built-in Meter reactive power C",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34312,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "Var",
   "name": "Built-in Meter total reactive power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34314,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "VA",
   "name": "Built-in Meter apparent power A",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34316,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "VA",
   "name": "Built-in Meter apparent power B",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34318,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "VA",
   "name": "Built-in Meter apparent power C",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34320,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "VA",
   "name": "Built-in Meter total apparent power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34322,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.01,
   "unit": "",
   "name": "Built-in Meter power factor",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34323,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Built-in Meter grid frequency",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 34324,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 0.01,
   "unit": "kWh",
   "name": "Built-in Meter grid to draw total active energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34326,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 0.01,
   "unit": "kWh",
   "name": "Built-in Meter grid delivers total active energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34328,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Smartport Phase A AC Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "Registers 34328~34333 represent\nthe real-time voltage and current of\nthe Smart Port (which can be\nconfigured as a generator, smart\nload, or AC coupling).",
   "description_v32": "",
   "name_v32": "Smartport A phase AC voltage",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34329,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Smartport Phase B AC Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Smartport B phase AC voltage",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34330,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Smartport Phase C AC Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Smartport C phase AC voltage",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34331,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Smartport Phase A AC Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Smartport A phase AC current",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34332,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Smartport Phase B AC Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Smartport B phase AC current",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34333,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Smartport Phase C AC Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Smartport B phase AC current",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34334,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 charge and discharge enable setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34335,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 charging and discharging direction setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34336,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 charge and discharge current settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 49
    }
   ],
   "section": "5.2",
   "description": "49",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34337,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 charging current maximum setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34338,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 discharge current maximum setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34339,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery undervoltage protection setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34340,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 float voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34341,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 average charging voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34342,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 overvoltage protection settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34343,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "Grid Load Power (High Register)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "Combined with register 33147 to\nform the grid load power. Example:\nPower = 700,000 W, 700,000 (Dec)\n= 0x00011170 (Hex). Therefore,\nregister 34343 data is 0x0001, and\nregister 33147 data is 0x1170.",
   "description_v32": "",
   "name_v32": "Grid side load power high word",
   "group": "backup_load",
   "kind": "hex"
  },
  {
   "address": 34344,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 1.0,
   "unit": "W",
   "name": "Backup Load Power (High Register)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "Combined with register 33148 to\nform the Backup load power.\nExamples:\n1. Power = 700,000 W, 700,000\n(Dec) = 0x00011170 (Hex).\nThus, register 34344 data is\n0x0001, and register 33148 data\nis 0x1170.\n2. Power = -1,000 W, -1,000 (Dec)\n= 0xFFFFFC18 (Hex). Thus,\nregister 34344 data is 0xFFFF,\nand register 33148 data is\n0xFC18.",
   "description_v32": "",
   "name_v32": "Backup load power high word",
   "group": "backup_load",
   "kind": "hex"
  },
  {
   "address": 34345,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS additional information identification",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34346,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "BMS discharge voltage limit value",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34347,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34348,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.001,
   "unit": "V",
   "name": "Battery 1 BMS Minimum Cell Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Minimum single cell voltage",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34349,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.001,
   "unit": "V",
   "name": "Battery 1 BMS Maximum Cell Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Maximum single cell voltage",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34350,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "Battery 1 BMS Minimum Cell Temperature",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Minimum single cell temperature",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34351,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "Battery 1 BMS Maximum Cell Temperature",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 30
    },
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Maximum single cell temperature",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34352,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The lowest voltage cell location is 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34353,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The lowest voltage cell location is 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34354,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The highest voltage cell location is 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34355,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The highest voltage cell location is 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 50
    }
   ],
   "section": "5.2",
   "description": "50",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34356,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The lowest temperature cell location is 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34357,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The lowest temperature cell location 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34358,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The highest temperature cell location 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34359,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The highest temperature cell location 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34360,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "Ah",
   "name": "Total installed capacity",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34362,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Cycles",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34363,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Number of parallel connections",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34364,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Number of battery strings (number of single cell strings in the module)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34365,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Number of series battery modules",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34366,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Stand-alone LCD firmware upgrade request",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "0 no request, 1 request for upgrade, others are invalid;\nIt is used for independent LCD screen reading; When the main\nARM receives 43378=0x0C, this data clears 0;",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34367,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HMI-LCD Firmware Version",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.1",
   "description": "High Byte: Major Version Number\nLow Byte: Minor Version Number",
   "description_v32": "High byte: major version number\nLow byte: minor version number",
   "name_v32": "Stand-alone LCD firmware version",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34368,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Battery 2 Real-time Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.1",
   "description": "Description:\n(1) The charge/discharge direction\nis determined by register 34291.\n(2) The absolute value of this\nregister represents the real-time\npower value of Battery 2.\n(3) Applicable only to models\nsupporting dual battery ports,\nrepresenting the power of battery\nport.",
   "description_v32": "1<-->1W\nOnly for models that support two batteries;",
   "name_v32": "Battery 2 power",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34370,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "V",
   "name": "BMS2 battery voltage high byte",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "100<-->1V\nBattery BMS2 voltage, data type adjusted to U32, use 2\nregisters;\n34370 indicates 16 bits high, 34275 indicates 16 bits lower;",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34371,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "BMS2 Discharge Voltage Limit Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.1",
   "description": "Description: From Battery 2 BMS.",
   "description_v32": "10<-->1V",
   "name_v32": "BMS2 discharge voltage limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34372,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.2",
   "description": "IT00: Forbidden Charge, 0 is invalid, 1 is valid;\nBIT01: Forbidden Discharge, 0 Invalid, 1 Valid;\nBIT02: Force charge, 0 no request, 1 request for force charge;\nBIT03~15: Reserved",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 1,
     "hi": 1,
     "name": "Forbidden Discharge, 0 Invalid, 1 Valid",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Forbidden Discharge, 0 Invalid, 1 Valid;"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Force charge, 0 no request, 1 request for force charge",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Force charge, 0 no request, 1 request for force charge;"
    },
    {
     "lo": 3,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ]
  },
  {
   "address": 34373,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.001,
   "unit": "V",
   "name": "BMS2 Minimum Cell Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "1000<-->1V",
   "name_v32": "BMS2 Lowest single cell voltage",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34374,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.001,
   "unit": "V",
   "name": "BMS2 Maximum Cell Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 51
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "1000<-->1V\n51",
   "name_v32": "BMS2 highest single cell voltage",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34375,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "°C",
   "name": "BMS2 Minimum Cell Temperature",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "10<-->1℃",
   "name_v32": "BMS2 Lowest single cell temperature",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34376,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "°C",
   "name": "BMS2 Maximum Cell Temperature",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "10<-->1℃",
   "name_v32": "BMS2 highest single cell temperature",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34377,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Lowest cell voltage location 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "Indicates the number of batteries",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34378,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Lowest cell voltage location 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "High bytes: Indicates the cluster\nLow bytes: indicates the packets",
   "group": "battery",
   "kind": "bytes"
  },
  {
   "address": 34379,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Highest cell voltage location 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "Indicates the number of batteries",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34380,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Highest cell voltage location 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "High bytes: Indicates the cluster\nLow bytes: indicates the packets",
   "group": "battery",
   "kind": "bytes"
  },
  {
   "address": 34381,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Lowest cell temperature location",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "Indicates the number of batteries",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34382,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Lowest cell temperature location",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "High bytes: Indicates the cluster\nLow bytes: indicates the packets",
   "group": "battery",
   "kind": "bytes"
  },
  {
   "address": 34383,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Highest cell temperature location",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "Indicates the number of batteries",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34384,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Highest cell temperature location",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "High bytes: Indicates the cluster\nLow bytes: indicates the packets",
   "group": "battery",
   "kind": "bytes"
  },
  {
   "address": 34385,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "Ah",
   "name": "BMS2 battery capacity",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34387,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 cycle",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34388,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 number of battery in parallel",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34389,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 number of battery string(number of module cell strings)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34390,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "BMS2 Number of battery modules in series",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34391,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Smart Port Phase A Active Power (for connected smart load or grid-tied inverter)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.1",
   "description": "A positive value indicates power\nflowing out of the energy storage\ninverter's Smart Port, while a\nnegative value indicates power\nflowing into the Smart Port.",
   "description_v32": "1<-->10W",
   "name_v32": "Second Backup Load A Phase active power",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34392,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Smart Port Phase B Active Power (connected smart load or grid-tied inverter)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.1",
   "description": "Positive values indicate power\nflowing out of the energy storage\ninverter's Smart Port; negative\nvalues indicate power flowing into\nthe Smart Port.",
   "description_v32": "1<-->10W",
   "name_v32": "Second Backup Load B Phase active power",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34393,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Smart Port Phase C Active Power (connected smart load or grid-tied inverter)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.1",
   "description": "Positive values indicate power\nflowing out of the energy storage\ninverter's Smart Port; negative\nvalues indicate power flowing into\nthe Smart Port.",
   "description_v32": "1<-->10W",
   "name_v32": "Second Backup Load C Phase active power",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34394,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "See appendix 18",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Grid voltage AB overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Grid voltage BC overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Grid voltage CA overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Grid voltage AB undervoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Grid voltage BC undervoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Grid voltage CA undervoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Grid Over Frequency",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Grid Under Frequency",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Grid Unbalance",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Grid Frequency Fluctuation",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Grid phase abnormal",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "No Grid",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Grid reverse",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Grid AB transient overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Hardware overcurrent screening failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34395,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "DC Over Voltage 01",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "DC Over Voltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "DC reverse",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Master and slave bus voltage detection is inconsistent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "DC Bus Over Voltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "DC Bus Under Voltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "DC Bus Unbalance",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "DC bus voltage detection abnormality",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Grid voltage AB effective value average overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Grid voltage BC effective value average amount overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Grid voltage CA effective value average overvoltage",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "PV mid-point grounding",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "DCBoost Fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "DC hardware overcurrent (1, 2, 3, 4 channels)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Grid current tracking fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Grid voltage effective value instantaneous overvoltage fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34396,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 3",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Phase A effective value overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Phase B effective value overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "C phase effective value overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "DC1 average overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "DC 2 average overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "AC hardware overcurrent (ABC phase)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "DC component of current exceeds limit",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Grid voltage AB overvoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Grid voltage BC overvoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Grid voltage CA overvoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Grid voltage AB undervoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Grid voltage BC undervoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Grid voltage CA undervoltage 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Grid overfrequency 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Grid underfrequency 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "IGBT overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34397,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 4",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Battery overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Module over temperature",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "System overtemperature",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Relay failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "PV midpoint grounding",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Low temperature protection",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "negative ground fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Positive ground fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "12V undervoltage fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Leakage current fault 01 (30mA)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Leakage current fault 02 (60mA)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Leakage current fault 03 (150mA)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Leakage current fault 04 (300mA)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Leakage current sensor failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Grid Disturbance 02",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Grid current sampling abnormality",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34398,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 5",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Instantaneous overcurrent on the grid side",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Battery overvoltage hardware failure/Vbus",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "LLC hardware overcurrent",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Battery overvoltage detection failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Battery undervoltage detection failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Level 2 hardware overcurrent on AC side (ABC phase)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Master-slave DSP communication abnormality",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Detect anomalies from DSP",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "AFCI self-test failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "AFCI failure",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Battery not connected fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "DSP self-test abnormality",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Grid voltage sampling abnormality",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "DSP software and hardware do not match",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Inverter overvoltage fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Load overload fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34399,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 6",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 52
    }
   ],
   "section": "5.2",
   "description": "52",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "L-PE fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "NTC overtemperature protection",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "MasterLoseErr",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "SlavePrd-Err",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "MasterPrd-Err",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Addr-Conflict",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "HeartbeatLose",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "DCanErr",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "MulMasterErr",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "ModeConflict",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "S-PlugVoltErr",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Others'Fault",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "SlaveLoseErr",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "AC module temeparture unbalance",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "CAN BUS LOSE",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "3P_CreateFail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34400,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 7",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "OV-Vbatt2-H",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "OV-Ibatt-H",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "UN-VBackup",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "OV-Ibusmp-H",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Batt-ON-Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "OV-DC03-I",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "OV-DC04-I",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Softrun-Tout",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "GridConn-Tout",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "ACBK-N2PE-ERR",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34401,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 8",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Reserved",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Fail Safe",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Meter_Comm_Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Batt_Comm_FAIL",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "DSP_Comm_FAIL",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Alarm1-BMS",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "BatName-FAIL",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Alarm2-BMS",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "DRM_LINK_FAIL",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "MET_SEL_FAIL",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "CT connection fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "DRM_CTL_Off",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Batt485_Err",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "HighTemp.AMB",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "LowTemp.AMB",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "BKAC Overload",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "EPM-HardLimit",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34402,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 9",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Reserved",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "AFCI-Comm-Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "AFCI-CTModule-Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "State 2 excursion",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "MulMaster-Set-Err",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "SPH-Comm-Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Slv-Comm-Err",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Panel Ov-C",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Bat2_Comm_Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Low Battery",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "SolisHub and DSP Comm Fail",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A18"
  },
  {
   "address": 34403,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 10",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Reserved",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34404,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 20",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "See appendix 18",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34405,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 21",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "See appendix 18",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34406,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter fault code 22",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Reserved",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34407,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI module feature data reading function flags",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "0xAA55: Effective, the inverter side has the AFCI module\ncharacteristic data reading function, and the host computer can\njudge according to the 34408 data content\nOthers: invalid, the inverter side does not have the AFCI\nmodule characteristic data reading function",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34408,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The number of readable groups and frames of the AFCI module's feature data",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Low bytes: the number of groups, in the range of 0~10\n0 indicates featureless data, and 10 indicates the number of data\ngroups that need to be read\nHigh bytes: the number of frames, the range is 1~80\nOnly for models that support AFCI modules\nInstructions for use: When the host computer queries that the\nnumber of data sets is not 0, you can start the reading process of\ncharacteristic data, see the instructions for register 43868 for\ndetails.",
   "group": "other",
   "kind": "bytes"
  },
  {
   "address": 34409,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "The reading progress of the feature data of the AFCI module",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "0%: Not started\n1~99%: the progress of internal acquisition of feature data\n100%: The feature data is prepared and can be read by the host\ncomputer\nOther: Invalid\nOnly for models that support AFCI modules",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34410,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Generator Frequency",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "100<-->1Hz",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34411,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Smart Load Total Power Consumption",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.1",
   "description": "For parallel systems, the data in this\nregister of the master unit represents\nthe total power consumption of the\nSmart load in the parallel system.",
   "description_v32": "1<-->1kWh",
   "name_v32": "Total power consumption of Smart loads",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34413,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Smart Load Daily Power Consumption",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 31
    },
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.1",
   "description": "For parallel systems, the data in this\nregister of the master unit represents\nthe daily power consumption of the\nSmart load in the parallel system.",
   "description_v32": "10<-->1kWh",
   "name_v32": "The daily electricity consumption of the Smart load",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34414,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standalone LCD screen function identification flag",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "0xAA55: Effective, that is, there is an independent LCD screen\nOthers: invalid, i.e. no independent LCD screen",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34415,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "IV Curve Type Identifier",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "0x00: The default value represents an undefined value.\n0x01: It has the function of 60-point IV curve;\n0x02: It has the function of 128-point IV curve;",
   "group": "other",
   "kind": "enum",
   "options": {
    "0": "The default value represents an undefined value",
    "1": "It has the function of 60-point IV curve",
    "2": "It has the function of 128-point IV curve"
   }
  },
  {
   "address": 34416,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1BMS Software Version 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "Example:\n1. 0x0201, which means V2.1, 0x02 (hexadecimal) = 2",
   "group": "info",
   "kind": "hex"
  },
  {
   "address": 34417,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1BMS software version 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 53
    }
   ],
   "section": "5.2",
   "description": "(decimal)\n2. 0x0A1B, which means V10.27, 0x0A (hexadecimal) = 10\n53",
   "group": "info",
   "kind": "hex"
  },
  {
   "address": 34418,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1DCDC Software Version 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "(decimal)",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34419,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1DCDC software version 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34420,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2BMS software version 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34421,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2BMS Software Version 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34422,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2DCDC software version 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34423,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2DCDC software version 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34424,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Grid Load Phase A Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines.",
   "description_v32": "1<-->10W\nCurrently, only the S6 generation three-phase energy storage\ndevice is supported",
   "name_v32": "The active power of the A-phase load on the grid side",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34425,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Grid Load Phase B Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines.",
   "description_v32": "",
   "name_v32": "The active power of the B-phase load on the grid side",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34426,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Grid Load Phase C Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Currently only supports the S6\ngeneration of three-phase energy\nstorage machines.",
   "description_v32": "",
   "name_v32": "The active power of the C-phase load on the grid side",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34427,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel System Information Valid Flag",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "0xAA55 – Parallel system power\nvalues (registers 34428~34434,\n34490~34491) are valid.\nAny other value – invalid.",
   "description_v32": "0xAA55-Parallel system power value (34428~34434,\n34490~34491) is valid\nOthers - Invalid\nOnly supports three-phase 50kW energy storage machine",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34428,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total PV Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "Currently only supports three-phase 50kW energy storage\ndevices",
   "name_v32": "Parallel system PV total power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34429,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total Generator Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "Currently only supports three-phase 50kW energy storage\ndevices",
   "name_v32": "Parallel system generator total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34430,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total Battery Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates battery\ncharging, negative value indicates\nbattery discharging.",
   "description_v32": "Positive values indicate battery charging, negative values\nindicate battery discharging\nCurrently only supports three-phase 50kW energy storage\ndevices",
   "name_v32": "Parallel system battery total power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34431,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total Backup Load Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "Currently only supports three-phase 50kW energy storage\ndevices",
   "name_v32": "Parallel system Backup load total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34432,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total Inverter Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing toward the grid, negative\nvalue indicates power being drawn\nfrom the grid.",
   "description_v32": "Positive values indicate power flow to the grid, negative values\nindicate power draw from the grid\nCurrently only supports three-phase 50kW energy storage\ndevices",
   "name_v32": "Parallel system inverter total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34433,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Total Smart Load Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 54
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the Smart Port,\nnegative value indicates power\nflowing into the Smart Port.",
   "description_v32": "Currently only supports three-phase 50kW energy storage\ndevices\n54",
   "name_v32": "Parallel system Smart load total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34434,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System AC Couple Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 32
    },
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the AC Coupling\nport, negative value indicates power\nflowing into the AC Coupling port.\nNote: Residential storage only\nrefers to the total power of\ngrid-connected inverters connected\nto the Smart Port; C&I storage\nrepresents the total power of the\ngrid-connected inverters connected\nto either the Smart Port or the grid\nside.",
   "description_v32": "Currently only supports three-phase 50kW energy storage\ndevices",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34435,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Smart load electricity consumption for the year",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34437,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Smart load electricity consumption for the month",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34439,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Smart load electricity consumption for the previous day",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34440,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Generator power generation for the year",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34442,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Generator power generation for the month",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34444,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Generator power generation for the previous day",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34445,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "AC Coupling Total Power Generation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.1",
   "description": "Indicates the energy output from the\ngrid-tied inverter to the energy\nstorage system after the Smart Port\nof the energy storage inverter is\nconfigured for AC Coupling\nfunctionality.",
   "description_v32": "Indicates the amount of electricity output from the\ngrid-connected inverter to the energy storage system after the\nenergy storage inverter Smart Port is set to the AC Coupling\nfunction;",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34447,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "AC Coupling power generation for the year",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34449,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "AC Coupling power generation for the month",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34451,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW h",
   "name": "AC Coupling Daily Power Generation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "AC Coupling power generation today",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34452,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "AC Coupling power generation for the previous day",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 34453,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Inverter side L1 phase voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "S6 single-phase energy storage machine uses L1 phase voltage\nS6 single-phase US energy storage inverter: L1-N voltage\nS6 three-phase energy storage machine L1 phase voltage",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34454,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Inverter side L2 phase voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "S6 single-phase US version energy storage inverter: L2-N\nvoltage\nL2 phase voltage of S6 three-phase energy storage machine",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34455,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Inverter side L3 phase voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 55
    }
   ],
   "section": "5.2",
   "description": "S6 single-phase US version energy storage inverter: L1-L2\nvoltage\n55\nS6 three-phase energy storage machine L3 phase voltage",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34456,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Paid rental equipment lock status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "BIT00: Communication interruption lock between collector and\ninverter, 0-invalid, 1-valid\nBIT01: Network interruption lock of collector, 0-invalid,\n1-valid\nBIT02: Manual lock, 0-invalid, 1-valid\nBIT03~15: Reserved\nOnly valid when paid rental function is turned on (43977 = 1)",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Communication interruption lock between collector and inverter, 0-invalid, 1-valid",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Communication interruption lock between collector and inverter, 0-invalid, 1-valid"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Network interruption lock of collector, 0-invalid, 1-valid",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Network interruption lock of collector, 0-invalid, 1-valid"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Manual lock, 0-invalid, 1-valid",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Manual lock, 0-invalid, 1-valid"
    },
    {
     "lo": 3,
     "hi": 15,
     "name": "Reserved Only valid when paid rental function is turned on (43977 = 1)",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Only valid when paid rental function is turned on (43977 = 1)"
    }
   ]
  },
  {
   "address": 34457,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery firmware version number ASCII code format data valid flag",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "0xAA55: Data from 34458 to 34489 is valid\nOthers: invalid",
   "group": "status",
   "kind": "value"
  },
  {
   "address": 34458,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1 BMS software version",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "ASCII code format, up to 16 characters, write 0x00 in the\nposition where there are less than 16 characters\nThe first character is fixed to 'V', and the version segments are\nseparated by '.';\nFor example, the version number sent by the battery to the\ninverter is 4 segments, and each segment of data occupies 1\nbyte, and is 0x01, 0x02, 0x03, 0x04, that is, the version number\nis V01.02.03.04,\nThen the displayed version number is \"V01.02.03.04\",\ncorresponding to the register data\n34458 = 0x5630, 34459 = 0x312E, 34460 = 0x3032,\n34461 = 0x2E30, 34462 = 0x332E, 34463 = 0x3034,\n34464 = 0x0000, 34465 = 0x0000",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34466,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1 DCDC software version",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34474,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 BMS software version",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34482,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 DCDC software version",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34490,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Grid Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "Parallel system grid-side load total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34491,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System Public Grid Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing toward the grid, negative\nvalue indicates power being drawn\nfrom the grid.",
   "description_v32": "Positive values indicate that electricity flows to the grid, and\nnegative values indicate that electricity is taken from the grid.",
   "name_v32": "Parallel system public grid-side total active power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34492,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Generator total active power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "Temporarily used for the total power of three-phase three-wire\nsystem of three-phase inverter",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34494,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Smart load total active power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "Temporarily used for the total power of three-phase three-wire\nsystem of three-phase inverter",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34496,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "AC Couple total active power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.2",
   "description": "Temporarily used for the total power of three-phase three-wire\nsystem of three-phase inverter",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34498,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "PV DC Voltage 9",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 56
    }
   ],
   "section": "5.1",
   "description": "",
   "description_v32": "56",
   "name_v32": "DC voltage 9",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34499,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "PV DC Current 9",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "DC current 9",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34500,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "PV DC Voltage 10",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "DC voltage 10",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34501,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "PV DC Current 10",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "",
   "name_v32": "DC current 10",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34502,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode Valid Flag",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "0xAA55: Remote Dispatch Mode\navailable within address range\n44100~44199\nOthers: Invalid",
   "description_v32": "0xAA55, the remote dispatch mode set in 44100~44199 is\nvalid. Other settings are invalid.",
   "name_v32": "Remote Dispatch mode function valid flag",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 44100.0,
    "max": 44199.0,
    "basis": "eng",
    "text": "range 44100~44199 Others"
   }
  },
  {
   "address": 34503,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode Function Version",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 33
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "0x0001: Represents Version V01,\nthe initial version.\n0x0002: Represents Version V02.\nIn real-time control and\ntiming control, control modes 5 and\n6 are added to register 44105/44119.\nIn real-time control and\ntiming control, enable switches for\nbattery reservation, battery\ndischarge prohibition and demand\ncontrol are added to register\n44108/44122; battery reservation\nSOC setting is added to register\n44111/44125.\nHigh-byte information of the\ncurrently running dispatch mode is\nadded to register 34504.\nDescription:\n(1) This version number is valid\nwhen the value of register 34502 is\n0xAA55.\n(2) This version number shall be\nupgraded when functions within\nregister range 44100~44199 are\nmodified.",
   "description_v32": "0x0001: indicates V01 version, which is the initial version\nNote: (1) This version number is valid when the data of\n34502 is 0xAA55\n(2) This version number is upgraded when the function of\n44100~44199 is changed",
   "group": "system",
   "kind": "enum",
   "options": {
    "1": "Represents Version V01",
    "2": "Represents Version V02"
   }
  },
  {
   "address": 34504,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode Running Status",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 34
    },
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.1",
   "description": "Low byte: Dispatch Status\n0x00: Not Running\n0x01: Default Control (Battery\nStandby) State\n0x02: Real-time Control State\n0x03: Timing Control State\nHigh byte: Dispatch Mode\n0x00: Invalid\n0x01: Battery Standby Control\n0x02: Battery Charge/Discharge\nControl\n0x03: Grid Connection Point\nImport/Export Control\n0x04: AC Grid Port Import/Export\nControl\n0x05: Self-use Priority Control\n0x06: Grid Feed-in Priority Control",
   "description_v32": "0x00: Not running\n0x01: Default control state\n0x02: Real-time control state\n0x03: TOU control state",
   "name_v32": "Remote Dispatch mode operation status",
   "group": "system",
   "kind": "enum",
   "options": {
    "0": "Not Running",
    "1": "Battery Standby Control",
    "2": "Real-time Control State",
    "3": "Timing Control State",
    "4": "AC Grid Port Import/Export",
    "5": "Self-use Priority Control",
    "6": "Grid Feed-in Priority Control"
   },
   "notes": [
    "row repeated in doc on page(s) [130]"
   ]
  },
  {
   "address": 34505,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter relay closing command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.2",
   "description": "BIT00: Grid-side relay closing command, 0-disconnect,\n1-close;\nBIT01: Backup relay closing command, 0-disconnect,\n1-close;\nBIT02: PE relay closing command, 0-disconnect, 1-close;\nBIT03: Pre-charge relay closing command, 0-disconnect,\n1-close;\nBIT04: Generator relay closing command, 0-disconnect,\n1-close;\nBIT05: Battery relay closing command, 0-disconnect,\n1-close;\nBIT06: N-line relay closing command, 0-disconnect, 1-close;\nBIT07: RSD relay closing command, 0-disconnect, 1-close;\nBIT08~15: Reserved",
   "group": "ac_grid",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Grid-side relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Grid-side relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Backup relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Backup relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "PE relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PE relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Pre-charge relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Pre-charge relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Generator relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Generator relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Battery relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Battery relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "N-line relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "N-line relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "RSD relay closing command, 0-disconnect, 1-close",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "RSD relay closing command, 0-disconnect, 1-close;"
    },
    {
     "lo": 8,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ]
  },
  {
   "address": 34509,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1 name valid mark",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.2",
   "description": "0xAA55, battery 1 name is valid (used by the host computer\nto identify whether 34510~34517 is available)\nOthers are invalid",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34510,
   "words": 8,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 1 Name",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.2",
   "description": "There are 8 registers in total, which can represent up to 16\nASCII characters. The extra bytes are 0x00.\nFor example: the battery name is \"ABCDE12345\",\nthen 34510 = 0x4142, 34511 = 0x4344,\n34512 = 0x4531, 34513 = 0x3233,\n34514 = 0x3435, 34515 = 0x0000,\n34516 = 0x0000, 34517 = 0x0000",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34518,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 name valid mark",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.2",
   "description": "0xAA55, battery 2 name is valid (used by the host computer\nto identify whether 34519~34526 are available)\nOthers are invalid\nCurrently only used for 50kW models",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 34519,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 Name",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 57
    }
   ],
   "section": "5.2",
   "description": "Same format as 34510~34517\n57",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 34526,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "other",
   "kind": "value",
   "notes": [
    "type missing in doc, assumed U16"
   ]
  },
  {
   "address": 34527,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Stand alone LCD screen button action query",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0xAA55, valid\nOthers are invalid\nAfter receiving valid data, the independent LCD screen\nupdates the real-time action status of the key to 43986\nOnly used for internal testing. The host computer replies to\nthis value. The inverter does not have this function",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 34537,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel System AC Grid Port Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 34
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the AC Grid port;\nnegative value indicates power\nflowing into the AC Grid port.\nNote: Readable only by the master\nunit in a parallel system.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34578,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 BMS Real-time Status",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 34
    }
   ],
   "section": "5.1",
   "description": "bits 00–01: Forced charging request\n– 0: invalid, 1: no request, 2:\nrequest, 3: invalid\nbits 02–03: Auxiliary heating\nrequest – 0: invalid, 1: no request, 2:\nrequest, 3: invalid\nbits 04–15: reserved",
   "group": "status",
   "kind": "enum",
   "options": {
    "0": "invalid",
    "1": "no request",
    "2": "request",
    "3": "invalid"
   }
  },
  {
   "address": 34590,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator Preheat/Cooling Operation Status",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 34
    }
   ],
   "section": "5.1",
   "description": "1: Generator Stopped\n2: Generator Supplying Power\n3: Generator Preheating\n4: Generator Cooling\n5–65535: Invalid",
   "group": "status",
   "kind": "enum",
   "options": {
    "1": "Generator Stopped",
    "2": "Generator Supplying Power",
    "3": "Generator Preheating",
    "4": "Generator Cooling"
   }
  },
  {
   "address": 34600,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Module ID 1 [For each ports’ power values (For this device)]",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "0x0001 indicates the power values\nof this unit's ports.\nAny other value is invalid.\nDescription:\n(1) The content of Module 1 was\nadded from a certain firmware\nversion onwards. The conditions for\nuse are as specified in (2). When\nModule 1 is invalid, relevant\nnon-contiguous register addresses\ncan be read.\n(2) Criteria for Module 1 validity:\n- Register 34600 value equals\n0x0001,\n- Register 34601 value is in the\nrange 1~48 (decimal),\n- Register 34602 value equals\n0xAA55.",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 48.0,
    "basis": "eng",
    "text": "range 1~48 "
   }
  },
  {
   "address": 34601,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Module 1 Register Count",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "Low byte: Number of valid registers\nin 34602~34649, not exceeding 48.\nHigh byte: Reserved, default 0x00.\nNote: When Module 1 is active, the\nvalue of this register ranges from 1\nto 48.",
   "group": "other",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0x"
   }
  },
  {
   "address": 34602,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Valid Identifier – For each ports’ power values (For this device)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "0xAA55 – The power values of this\nunit's ports (registers 34603~34649)\nare valid.\nAny other value – invalid.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34603,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "PV Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: For models without a PV port\n(e.g., AC Coupled), this register is\nfixed at 0x80000000.",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34605,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Battery 1 Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates charging;\nnegative value indicates\ndischarging.\n0x80000000 indicates invalid.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34607,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Battery 2 Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 35
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates charging;\nnegative value indicates\ndischarging.\n0x80000000 indicates invalid.\nDescription: Only applicable to\nmodels with a Battery 2 port. For\nmodels without a Battery 2 port, this\nregister is fixed at 0x80000000.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34609,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Inverting Bridge Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates feeding\npower to the grid; negative value\nindicates drawing power from the\ngrid.\n0x80000000 indicates invalid.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34611,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Backup Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the Backup port;\nnegative value indicates power\nflowing into the Backup port.\n0x80000000 indicates invalid.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34613,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "VA",
   "name": "Backup Load Total Apparent Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34615,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Inverter AC Grid Port Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates invalid.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34617,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Generator Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: When no generator is\nconnected, this register is fixed at\n0x80000000.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34619,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Smart Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the Smart port;\nnegative value indicates power\nflowing into the Smart port.\n0x80000000 indicates invalid.\nNote: For models without a Smart\nport or when the Smart port is not\nconfigured for Smart load\nfunctionality, this register is fixed at\n0x80000000.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34621,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Grid-tied Inverter Output Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.\nNote: When no grid-tied inverter is\nconnected, this register is fixed at\n0x80000000.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34623,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Grid Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 36
    }
   ],
   "section": "5.1",
   "description": "Positive values are valid; negative\nvalues are invalid.\n0x80000000 indicates invalid.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34625,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Public Grid Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates feeding\npower to the grid; negative value\nindicates drawing power from the\ngrid.\n0x80000000 indicates invalid.\nNote: For machines without\nsampling on the public grid side,\nthis register is fixed at 0x80000000.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34753,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Local PV Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+: from the Inverter,\n-: to the Inverter\nNote: For frequency modulation\ncontrol.",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34755,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Total Power of the Local Battery",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+: Charge power\n-: Discharge power\nNote: Battery1 power + Battery2\nPower. For frequency modulation\ncontrol",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34765,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Total Active Power of the Local AC Grid Port",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+: from the Inverter,\n-: to the Inverter\nNote: For frequency modulation\ncontrol.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34779,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Parallel System PV Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+: from the Inverter,\n-: to the Inverter",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34781,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Parallel System Battery Charge/Discharge Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+：Charge power\n-: Discharge power",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34785,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Parallel System AC Grid Port Active Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "+: from the Inverter,\n-: to the Inverter",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34795,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Parallel System PCC Active Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34797,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "Max Battery SOC Of Parallel System",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "0: no battery\n1~100: battery SOC\n101~65535: Invalid\nNote: Refers to the maximum\nSOC of each battery in the parallel\nsystem.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34798,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "Min Battery SOC Of Parallel System",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 37
    }
   ],
   "section": "5.1",
   "description": "0: no battery\n1~100: battery SOC\n101~65535: Invalid\nNote: Refers to the minimum SOC\nof each battery in the parallel\nsystem.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34799,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Control (e.g., for frequency regulation) Protocol Version",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 38
    }
   ],
   "section": "5.1",
   "description": "High byte: Major version number\nLow byte: Minor version number\nExample: If the register value is\n0x0100, it indicates the protocol\nversion is 0100.",
   "group": "system",
   "kind": "bytes"
  },
  {
   "address": 34900,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Module ID 6 [For hybrid system with PV and hybrid inverters]",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 38
    }
   ],
   "section": "5.1",
   "description": "0x0006 — Photovoltaic & Storage\nSystem Information\nAny other value is invalid.\nDescription:\n(1) The content of Module 6 was\nadded starting from a specific\nfirmware version. Usage conditions\nare as described in (2). When\nModule 6 is invalid, some\ninformation can be read from\nrelevant non-contiguous register\naddresses.\n(2) Criteria for Module 6 validity:\n- Register 34900 value equals\n0x0006,\n- Register 34901 value is in the\nrange 1~48 (decimal),\n- Register 34902 value equals\n0xAA55.",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 48.0,
    "basis": "eng",
    "text": "range 1~48 "
   }
  },
  {
   "address": 34901,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Module 6 Register Count",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 38
    }
   ],
   "section": "5.1",
   "description": "Low byte: Number of valid registers\nin the range 34902~34949, not\nexceeding 48.\nHigh byte: Reserved, default 0x00.\nNote: When Module 6 is active, the\nvalue of this register ranges from 1\nto 48.",
   "group": "other",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0x"
   }
  },
  {
   "address": 34902,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Valid Identifier - For hybrid system with PV and hybrid inverters",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 38
    }
   ],
   "section": "5.1",
   "description": "0xAA55–Photovoltaic & Storage\nSystem Information (registers\n34903~34949) is valid.\nAny other value – invalid.",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34903,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Hybrid inverters’ PV Total Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 38
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative PV power connected to\nall energy storage units in the\nsystem. Currently, only C&I\nstorage models are supported.",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 34905,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Hybrid inverters’ Total Battery Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 39
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates battery\ncharging; negative value indicates\nbattery discharging.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative battery power connected\nto all energy storage units in the\nsystem. Currently, only C&I storage\nmodels are supported.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 34907,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Hybrid inverters’ Total Inverter Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 39
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative inverter power of all\nenergy storage units in the system.\nCurrently, only C&I storage models\nare supported.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34909,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "System Backup Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 39
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of the system\nBackup load. Currently, only C&I\nstorage models are supported.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34911,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Hybrid inverters’ AC Grid Port Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 39
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative AC Grid port power of\nall energy storage units in the\nsystem. Currently, only C&I storage\nmodels are supported.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34913,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Generator Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 40
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34915,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Hybrid inverters’ Smart Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 40
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the Smart Port;\nnegative value indicates power\nflowing into the Smart Port.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of the system\nsmart load. Currently, only C&I\nstorage models are supported.",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 34917,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Grid-tied Inverters’ Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 40
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid.\nDescription: Represents the\ncumulative power of all grid-tied\ninverters in the system. Currently,\nonly C&I storage models are\nsupported.",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 34919,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "System Grid Load Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 40
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing out of the energy storage\ninverter; negative value indicates\npower flowing into the energy\nstorage inverter.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34921,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "System Public Grid Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 41
    }
   ],
   "section": "5.1",
   "description": "Positive value indicates power\nflowing toward the grid; negative\nvalue indicates power being drawn\nfrom the grid.\n0x80000000 indicates the value is\ninvalid. Currently, only C&I storage\nmodels are supported.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 34923,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Number of Grid-tied Inverters Online",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 41
    }
   ],
   "section": "5.1",
   "description": "Range: 0~20, other values are\ninvalid. Currently, only C&I storage\nmodels are supported.",
   "group": "ac_grid",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 20.0,
    "basis": "eng",
    "text": "Range: 0~20"
   }
  },
  {
   "address": 35000,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Definition of Solis inverter types",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 7
    },
    {
     "doc": "V3.2",
     "page": 4
    }
   ],
   "section": "5.1",
   "description": "Refer to Appendix 1 for specific\ndetails (M35000)",
   "description_v32": "definition\ngrid-tied inverter(Note: Models 0.7-8K1P / 7-10K1P)\nphase grid-tied inverter (Note: Models 3-20K 3P)\ninverter（Note：Models phase grid-tied\nEPM Device\nphase LV Hybrid inverter\nphase LV AC Couple energy storage inverter\nall in one hybrid\nphase HV Hybrid inverter\nphases LV Hybrid inverter\nphases HV Hybrid inverter 5G\n---S6 3PH HV 5-10Kw Hybrid\n---S6 3PH HV 12-20kW Hybrid\n--- S6 3PH HV 12-20kW Hybrid (Setting method Adjusted)\n---S6 3PH LV 10-15kW Hybrid\n--- S6 3PH LV 10-15kW Hybrid (Setting method Adjusted)\n---S6 3PH HV 50kW Hybrid\n--- S6 3PH HV 50kW Hybrid (Setting method Adjusted)\n--- S6 3PH HV 50kW Hybrid (On the basis of V22, support\nfunction code)\n---S6 3PH 10kW BatteryReady Hybrid\nphase HV Hybrid inverter S6\n---S6 1 phase HV Hybrid inverter12-16K US\n---S6 1PH LV 12-16kW US Hybrid\n---S6 1PH BatteryReady US Hybrid\nLV Hybrid inverter S6\n---1phase LV Hybrid inverter S6(Setting method Adjusted)\n---S6 1PH LV AC Coupled Hybrid\n---S6 1PH BatteryReady Hybrid\nOff-grid inverter\n1PH LV Off Grid Hybrid\nS6 1PH LV Off Grid Hybrid\n4\n8 bit means protocol version, low 8 bit means inverter model.\ndefinition model. Master device can choose the device UI of\nmodel.\naddress will not be limited with wake up time,it can get address\nas soon as LCD is powered up\nparameter address\nThe following table has the same address with the\ntransform。 extra offset or\nslave address = meter SN, to identify\nnot. Single phase use data of phase A. Meter\n\"-\" means power from grid.",
   "name_v32": "Solis Inverter Model definition 5.2. Inverter operating Corresponding actual address of the Note：METER SN: Use whether the inverter active power : \"+\"",
   "group": "info",
   "kind": "enum",
   "options": {
    "8240": "5G/S5 Series Single-Phase Low-Voltage Battery Energy Storage Unit",
    "8241": "5G/S5 Series Single-Phase AC-Coupled",
    "8288": "5G Series Three-Phase High-Voltage Battery Energy Storage Unit",
    "8304": "S6 Series Three-Phase High-Voltage Battery 5-12kW Energy Storage Unit",
    "8305": "S6 Series Three-Phase High-Voltage Battery 12-20kW Energy Storage Unit",
    "8307": "S6 Series Three-Phase High-Voltage Battery 29.9~150kW Energy Storage Unit",
    "8308": "S6 Series Three-Phase High-Voltage 5-10kW AC-Coupled Pro",
    "8320": "S6 Series Single-Phase High-Voltage Battery US Version Energy Storage Unit",
    "8336": "S6 Series Single-Phase Low-Voltage Battery 3-18kW Energy Storage Unit",
    "8337": "S6 Series Single-Phase Low-Voltage Battery AC-Coupled",
    "8561": "S6 Series Three-Phase High-Voltage Battery 12-20kW Energy Storage Unit",
    "8562": "S6 Series Three-Phase Low-Voltage Battery 10-15kW Energy Storage Unit",
    "8563": "S6 Series Three-Phase High-Voltage Battery 29.9~150kW Energy Storage Unit",
    "8577": "S6 Series Single-Phase Low-Voltage Battery 12-16kW US Version Energy Storage Unit",
    "8579": "S6 Series Low-Voltage Battery 5-8kW Brazil Split-Phase Energy Storage Unit",
    "8592": "S6 Series Single-Phase Low-Voltage Battery 3-18kW Energy Storage Unit",
    "8819": "S6 Series Three-Phase High-Voltage Battery 29.9~150kW Energy Storage Unit",
    "12304": "S5 Series Single-Phase Low-Voltage Battery Off-Grid Energy Storage Unit",
    "12320": "S6 Series Single-Phase Low-Voltage Battery Off-Grid Energy Storage Unit",
    "12576": "S6 Series Single-Phase Low-Voltage Battery Off-Grid Energy Storage Unit"
   },
   "appendix": "V3.5:A1"
  },
  {
   "address": 36000,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping function version number",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "\"High byte: large version number, 0x01 means version V01\nOnly adjust the major version number when the map content\nchanges;\nLow byte: small version number, 0x01 means version V01\nAdjust the minor version number when the number of\nregisters changes under the condition that the major version\nnumber is fixed:\nIt is used to read the inverter information by continuous\nregister address of App\nThe register value (such as 0x0000, etc.) is inconsistent with\nthe defined version number, indicating that the mapping\nfunction is not supported;\nNote: Only support S6 generation energy storage models: \"",
   "group": "info",
   "kind": "bytes"
  },
  {
   "address": 36001,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Number of Mappingped function registers",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "Indicates the number of registers starting from 36002\n(including);\n1. When the major version of the mapping version number is\nV01 and the minor version is V01, 0x40=64 registers;",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 36002,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping machine serial number SN",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "\"32 bit ASCII direct display\nEg：33004 = ‘01’\n33005 = ‘23’\nCorresponding display：‘0123’\nGinlong only takes the high 15 bit as effective SN number\nIn the case of a four-digit model number, only the upper 16\ndigits are taken as the valid SN number;\n33004 Highest，33019 Lowest。",
   "group": "info",
   "kind": "ascii"
  },
  {
   "address": 36018,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time year",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0-99",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36019,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time month",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0-12",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36020,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time day",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "1-31",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36021,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0-23",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36022,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0-59",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36023,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping system time second",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 58
    }
   ],
   "section": "5.2",
   "description": "0-59\n58",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36024,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping inverter current status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "See Appendix 2",
   "group": "status",
   "kind": "enum",
   "options": {
    "0": "Waiting",
    "1": "OpenRun",
    "2": "SoftRun",
    "3": "Generating",
    "4": "Standby",
    "5": "StandbySynoch",
    "6": "GridToLoad",
    "15": "Normal",
    "4100": "Grid Off",
    "4116": "Reve-Grid",
    "4117": "NO-Grid",
    "4118": "G-PHASE",
    "4119": "G-F-FLU",
    "4120": "OV-G-I",
    "4121": "IGFOL-F",
    "4129": "OV-BUS",
    "4130": "UNB-BUS",
    "4132": "UNB2-BUS",
    "4133": "OV-DCA-I",
    "4134": "OV-DCB-I",
    "4135": "DC-INTF.",
    "4136": "Reve-DC",
    "4137": "PvMidIso",
    "4144": "OC-AC-TRANS",
    "4145": "INI-FAULT",
    "4146": "OV-TEM",
    "4149": "RelayChk-FAIL",
    "4151": "DCInj-FAULT",
    "4152": "12Power-FAULT",
    "4153": "ILeak-Check",
    "4154": "UN-TEM",
    "4160": "AFCI-Check",
    "4161": "ARC- FAULT",
    "4166": "GRID-INTF02",
    "4167": "IG-AD",
    "4168": "IGBT-OV-I",
    "4176": "OV-IgTr",
    "4177": "OV-Vbatt-H",
    "4178": "OV-ILLC",
    "4179": "OV-Vbatt",
    "4180": "UN-Vbatt",
    "4181": "NO-Battery",
    "4182": "OV-VBackup",
    "4183": "Over-Load",
    "4184": "DspSelfChk",
    "4187": "BAT-DOC",
    "4192": "SlaveLoseErr",
    "4193": "MasterLoseErr",
    "4194": "SlavePrd-Err",
    "4195": "MasterPrd-Err",
    "4196": "Addr-Conflict",
    "4197": "HeartbeatLose",
    "4198": "DCanErr",
    "4199": "MulMasterErr",
    "4200": "ModeConflict",
    "4201": "S-PlugVoltErr",
    "4202": "Others'Fault",
    "4208": "OV-Vbatt2-H",
    "4209": "OV-Ibatt-H",
    "4210": "UN-VBackup",
    "4211": "OV-Ibusmp-H",
    "4212": "Batt-ON-Fail",
    "4213": "OV-DC03-I",
    "4214": "OV-DC04-I",
    "4215": "Softrun-Tout",
    "4216": "GridConn-Tout",
    "8208": "Fail Safe",
    "8209": "MET_Comm_FAIL",
    "8210": "CAN_Comm_FAIL",
    "8212": "DSP_Comm_FAIL",
    "8213": "Alarm-BMS",
    "8214": "BatName-FAIL",
    "8215": "Alarm2-BMS",
    "8216": "DRM_LINK_FAIL",
    "8217": "MET_SEL_FAIL",
    "8224": "HighTemp.AMB",
    "8225": "LowTemp.AMB",
    "8240": "BKAC Overload",
    "8256": "EPM-HardLimit",
    "8257": "AFCI-Comm-Fail",
    "8258": "AFCI-CTModule-Fail",
    "8259": "G100_OVI_PRO",
    "8260": "MulMaster-Set-Err",
    "61456": "Surge Alarm",
    "61457": "Fan Alarm",
    "61461": "Fan_H Alarm"
   },
   "appendix": "V3.2:A2"
  },
  {
   "address": 36025,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping function switch status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "function，0 OFF，1 BIT00: DRM ON\nBIT01: Parallel running status, 0 stops and 1 runs\nBIT02: master-slave status, 0 slave, 1 master Note: APP read\nBIT01=1 AND BIT02=1, read each inverter data from\naddress 1 based on 43388 parallel inverter number\nStatus，0 Balanced，1 BIT03: 3PH Unbalance Operating\nUnbalanced\nBIT04: Generator start control conditions are met，\n0 No，1 Yes\nsuccessfully， BIT05: Generator started\nNo，1 0 Yes\nBIT06: Battery independent/parallel state，\n0 Parallel，1 Independent\nBIT07：AFCI board presence flag\nNo，1 0 Yes\nBIT08：AFCI board self-test status\n0 No Self-Test，1 Self-Test Finished\nExplanation: The upper computer gets the \"self-test\ncompleted\", sends the AFCI self-test stop (43302BIT03 = 0)\ncommand, and then sends the \"start\" command;\nBIT09-15: Reserved",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "DRM ON",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "DRM ON"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Parallel running status, 0 stops and 1 runs",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Parallel running status, 0 stops and 1 runs"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "master-slave status, 0 slave, 1 master Note: APP read BIT01=1 AND BIT02=1, read each inverter data from address 1 based ",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "master-slave status, 0 slave, 1 master Note: APP read BIT01=1 AND BIT02=1, read each inverter data from address 1 based on 43388 parallel inverter number Status，0 Balanced，1"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "3PH Unbalance Operating Unbalanced",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "3PH Unbalance Operating Unbalanced"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Generator start control conditions are met， 0 No，1 Yes successfully，",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Generator start control conditions are met， 0 No，1 Yes successfully，"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Generator started No，1 0 Yes",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Generator started No，1 0 Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Battery independent/parallel state， 0 Parallel，1 Independent",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Battery independent/parallel state， 0 Parallel，1 Independent"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "AFCI board presence flag No，1 0 Yes",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "AFCI board presence flag No，1 0 Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "AFCI board self-test status 0 No Self-Test，1 Self-Test Finished Explanation: The upper computer gets the \"self-test comp",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "AFCI board self-test status 0 No Self-Test，1 Self-Test Finished Explanation: The upper computer gets the \"self-test completed\", sends the AFCI self-test stop (43302BIT03 = 0) command, and then sends the \"start\" command;"
    },
    {
     "lo": 9,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ]
  },
  {
   "address": 36026,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping inverter working status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "See Appendix 5",
   "group": "status",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Normal Operation",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Initializing",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Controlled turning OFF",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Fault leads to turning OFF",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Stand-by",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Limited Operation (Caused by temperature, frequency, etc.)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Limited Operation（Caused by external reason）",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Backup overload",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Load fault (Is the load normal)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Grid fault (Is the Grid normal)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Battery fault (Is the battery normal)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Grid Surge(Warn)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Fan fault(Warn)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "External fan failure (supports all-in-one)",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": false,
     "text": "0—No 1—Yes"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Reserved",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": null,
     "reserved": true,
     "text": "0—No 1—Yes"
    }
   ],
   "appendix": "V3.2:A5"
  },
  {
   "address": 36027,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping parallel unit number setting value",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "Range：2-10；Default 2；Others Invalid；For parallel systems\nonly",
   "group": "other",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：2-10"
   },
   "default": {
    "value": 2.0,
    "unit": "",
    "text": "Default 2"
   }
  },
  {
   "address": 36028,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping the online status of each inverter in the parallel system",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "Each BIT represents the online status of the corresponding\nID;； inverter\nBIT00：Not Used，\nBIT01~15：Indicates the online status of the inverter with ID\n1~15, 0 is not online, 1 is online;\nExplanation: When the App reads that BIT01 and BIT02 of\n33097 are both 1, it determines that it is a parallel host. Then,\nbased on the online status of 33338, it operates (including\nreading and writing) each inverter register according to the\ncorresponding inverter ID;",
   "group": "system",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Not Used，",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Not Used，"
    },
    {
     "lo": 1,
     "hi": 15,
     "name": "Indicates the online status of the inverter with ID 1~15, 0 is not online, 1 is online",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Indicates the online status of the inverter with ID 1~15, 0 is not online, 1 is online; Explanation: When the App reads that BIT01 and BIT02 of 33097 are both 1, it determines that it is a parallel host. Then, based on the online status of 33338, it operates (including reading and writing) each inverter register according to the corresponding inverter ID;"
    }
   ]
  },
  {
   "address": 36029,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping generator settings switch:",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 59
    }
   ],
   "section": "5.2",
   "description": "BIT00: Generator connection position,\n0 generator port, 1 power grid port; Default 0;\nBIT01：With Generator，\n0No，1Yes； Default 0;\nBIT02: Generator enable signal,\n0: not enabled, 1: enabled; Default 0;\n59\nBIT03：AC Coupling Position，\n0 GEN port，1 Backup port；\n0； Default\nBIT04-15: Reserved\nInstructions for writing BTIxx: The upper computer first\nreads the current value of this register, and then changes the\ncorresponding BIT value based on the current value as\nneeded before writing;",
   "group": "backup_load",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Generator connection position, 0 generator port, 1 power grid port",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator connection position, 0 generator port, 1 power grid port; Default 0;"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "With Generator， 0No，1Yes； Default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "With Generator， 0No，1Yes； Default 0;"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Generator enable signal, 0: not enabled, 1: enabled",
     "states": {
      "0": "not enabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Generator enable signal, 0: not enabled, 1: enabled; Default 0; 59"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "AC Coupling Position， 0 GEN port，1 Backup port； 0； Default",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "AC Coupling Position， 0 GEN port，1 Backup port； 0； Default"
    },
    {
     "lo": 4,
     "hi": 15,
     "name": "Reserved Instructions for writing BTIxx: The upper computer first reads the current value of this register, and then cha",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Instructions for writing BTIxx: The upper computer first reads the current value of this register, and then changes the corresponding BIT value based on the current value as needed before writing;"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 36030,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping Meter Installation Locations",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "High byte indicates location\n0x0100 Grid\n0x0200 Load\n0x0300 Grid+PV (Two Meter)\nLow byte indicates meter type\n0x0001 Acrel 1Ph\n0x0002 Acrel 3Ph\n0x0003 General 3Ph\n0x0004 Standard Eastron 1Ph\n0x0005 Standard Eastron 3Ph\n0x0006 No Meter Mode\nThe content is the same as 43140;",
   "group": "meter",
   "kind": "bytes"
  },
  {
   "address": 36031,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping battery type",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "See Battery Model",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36032,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "U32",
   "scale": 1.0,
   "unit": "W",
   "name": "Mappingped total input power in pV",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "PV Power",
   "group": "pv",
   "kind": "value"
  },
  {
   "address": 36034,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping pV power generation of the day",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "Note: For the Hybrid model, it shows the PV power\ngeneration data of the machine, and for the AC Coupled\nmodel, it shows the power generation data of the parallel PV\ninverters",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 36035,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping Backup load enable",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "0000H--Disable ， 0001H--Enable, Default: Enable",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 36036,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Mapping the active power of phase A of the backup side power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "1<-->10W, Range ：-327680W~327680W；",
   "group": "backup_load",
   "kind": "value",
   "range": {
    "min": -327680.0,
    "max": 327680.0,
    "basis": "eng",
    "text": "Range ：-327680W~327680W"
   }
  },
  {
   "address": 36037,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Mapping the active power of phase B of the backup side power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "：-327680W~327680W； 1<-->10W, Range",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 36038,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Mapping the active power of phase C of the backup side power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "：-327680W~327680W； 1<-->10W, Range",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 36039,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping the electricity consumption of the backup load TODAY",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "Same as 33596\n60",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 36040,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "Mapping grid-side load power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "1<-->1W Only for loads on grid port, not include backup\nloads",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 36041,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping grid-side load power consumption TODAY",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "Same as 33586",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 36042,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Mapping generator input power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "100<-->1kW",
   "group": "backup_load",
   "kind": "value"
  },
  {
   "address": 36043,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping the daily power generation of the generator",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1kWh",
   "group": "energy",
   "kind": "value"
  },
  {
   "address": 36044,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Mapping Inverter Battery Voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36045,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Mapping Inverter Battery Current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "\"10<-->1A\n'+'：charge\n'-'：discharge\nNot support negative value. Direction is determined by\n33135\"",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36046,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping inverter battery current direction",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "\"Indicate charge/discharge\n0：charge\n1：discharge\"",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "charge",
    "1": "discharge\""
   }
  },
  {
   "address": 36047,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Mapping inverter battery power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "1<-->1W",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36049,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping battery charging capacity today",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1kWh",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36050,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping battery discharging capacity today",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1kWh",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36051,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Mapping BMS battery capacity SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "100<-->100%",
   "group": "info",
   "kind": "value"
  },
  {
   "address": 36052,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.01,
   "unit": "V",
   "name": "Mapping BMS battery voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "100<-->1V (From BMS)",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36053,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Mapping BMS battery current，",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1A (From BMS)",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 36054,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Mapping AC voltage A on the public grid side",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36055,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Mapping AC voltage B on the public grid side",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1V",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36056,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Mapping AC voltage C on the public grid side",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 61
    }
   ],
   "section": "5.2",
   "description": "10<-->1V\n61",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36057,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Mapping the total active power on the public grid side (the meter is on the public grid side)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "1000<-->1kW",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 36059,
   "words": 2,
   "fc": 4,
   "writable": false,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Mapping the total active power on the public grid side (the meter is on the load side)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "\"1000<-->1kW\nPt = Public grid side active power A+\nPublic grid side active power B+\nPublic grid side active power C\"",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 36061,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping the grid sell electricity TODAY",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "10<-->1kWh",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36062,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Mapping the grid purchase electricity TODAY",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "10<-->1kWh",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36063,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Mapping parallel inverter AC current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36064,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Mapping parallel inverter AC voltages",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36065,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "S16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Mapping parallel inverter power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "ac_grid",
   "kind": "value"
  },
  {
   "address": 36066,
   "words": 1,
   "fc": 4,
   "writable": false,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Map BMS battery voltage high byte 5.3. Inverter setting Corresponding address with the actual",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 62
    }
   ],
   "section": "5.2",
   "description": "100<-->1V;\nBattery BMS voltage, the data type is adjusted to U32, using 2\nregisters;\n33045 represents the high 16 bits, 33141 represents the low 16\nbits;\nThe battery voltage range that the 33141 register can represent\nis 0~655.35V. After exceeding this range, in order to be\ncompatible with all models, 33045 is added to represent the\nhigh 16 bits of the BMS battery voltage data;\nFor example: if the BMS battery voltage is 600V, then register\n33045 = 0x0000, 33141 = 0xEA60 (decimal 60000 =\nhexadecimal 0xEA60); if the BMS battery voltage is 800V, then\nregister 33045 = 0x0001, 33141 = 0x3880 (decimal 80000 =\nhexadecimal) System 0x00013880)\n62\naddress\nand 0x10。The following table has the same\nframe. No need extra offset or transform。",
   "group": "battery",
   "kind": "hex",
   "notes": [
    "unit cell unreadable in doc: 0.01V parameter code is 0x03、0…"
   ]
  },
  {
   "address": 43000,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Year",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Range: 0~99, representing the years\n2000~2099.",
   "description_v32": "00-99",
   "name_v32": "Year",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "eng",
    "text": "Range: 0~99"
   }
  },
  {
   "address": 43001,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Month",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "1~12， Range: representing month\n1~12",
   "description_v32": "1-12",
   "name_v32": "Month",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43002,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Day",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Range: 1–31, representing day 1–31",
   "description_v32": "1-31",
   "name_v32": "Day",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 31.0,
    "basis": "eng",
    "text": "Range: 1–31"
   }
  },
  {
   "address": 43003,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Range: 0–23, representing hour\n0–23",
   "description_v32": "0-23",
   "name_v32": "Hour",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0–23"
   }
  },
  {
   "address": 43004,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Range: 0–59, representing minute\n0–59",
   "description_v32": "0-59",
   "name_v32": "Minute",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0–59"
   }
  },
  {
   "address": 43005,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Real-Time Clock: Second",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Range: 0–59, representing second\n0–59",
   "description_v32": "0-59",
   "name_v32": "Second",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0–59"
   }
  },
  {
   "address": 43006,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Slave Address Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Setting range: 1–10, default 1.\nNote: Only set using function code\n0x06.",
   "description_v32": "Range：1-99，Default 1；\ncode； Only Support 0x06 function",
   "name_v32": "Slave address",
   "group": "system",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 10.0,
    "basis": "eng",
    "text": "range: 1–10"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 43007,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Startup/Shutdown",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "0xBE–Startup ,\n0xDE–Shutdown",
   "description_v32": "0xBE-ON\n0xDE-OFF",
   "name_v32": "ON/OFF",
   "group": "system",
   "kind": "enum",
   "options": {
    "190": "Startup",
    "222": "Shutdown"
   },
   "danger": true
  },
  {
   "address": 43008,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "initial startup setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.3",
   "description": "Initial startup setting saving command:\ncompleted。 1---setting write\n0---setting write not completed。\nThe specific setting function is defined by the upper computer,\nhere only to do whether the upper computer completes the\nfunction。 initial startup setting saving Use 04 function code\n33020 to check as well For APP point to point setting function",
   "group": "system",
   "kind": "enum",
   "options": {
    "0": "setting write not completed。",
    "1": "setting write"
   },
   "danger": true
  },
  {
   "address": 43009,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Current Battery Model",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Low byte: Low-voltage battery\nmanufacturer (see Appendix 5 for\nlow-voltage battery codes)\nHigh byte: High-voltage battery\nmanufacturer (see Appendix 6 for\nhigh-voltage battery codes)",
   "description_v32": "See Appendix 11",
   "group": "battery",
   "lo_options": {
    "0": "No Battery",
    "1": "PYLON_LV (PYLON Low-Voltage Battery)",
    "2": "User define [V3.2]",
    "3": "B_BOX_LV (BYD Low-Voltage Battery)",
    "4": "Dyness LV",
    "5": "PureDrive Low-Voltage Battery",
    "6": "LG Chem LV LG Low-Voltage Battery",
    "7": "AoBo Low-Voltage Battery",
    "8": "JiaWei Low-Voltage Battery",
    "9": "WECO Low-Voltage Battery",
    "10": "FreedomWon Low-Voltage Battery",
    "11": "Soluna Low-Voltage Battery",
    "12": "GSL Low-Voltage Battery",
    "13": "Rita Low-Voltage Battery",
    "14": "GS Energy Risen Low-Voltage Battery",
    "15": "Alpha LV Watt",
    "16": "UZ ENERGY CATL",
    "17": "ATL Low-Voltage Battery",
    "18": "Zeta Low-Voltage Battery",
    "19": "Highstar Low-Voltage Battery",
    "20": "KODAK Low-Voltage Battery",
    "21": "FOX Low-Voltage Battery",
    "22": "EXIDE Low-Voltage Battery",
    "23": "HD Energy Low-Voltage Battery",
    "24": "Pytes Low-Voltage Battery",
    "25": "ARVIO Low-Voltage Battery",
    "26": "PAND Low-Voltage Battery",
    "27": "WANKE Low-Voltage Battery",
    "28": "Dowell Low-Voltage Battery",
    "29": "ROSEN ESS Rongsheng Battery",
    "30": "ZRGP ZHONGRUI LVNENG Low-Voltage Battery",
    "31": "Narada Battery",
    "32": "BST Low-Voltage Battery",
    "33": "Cegasa Low-Voltage Battery",
    "34": "Meterboost",
    "35": "MOURA",
    "36": "Tecloman Low-Voltage Battery",
    "37": "Upower UE-H",
    "38": "Upower UE-I",
    "39": "SUNWODA Low-Voltage Battery",
    "40": "CFE Low-Voltage Battery",
    "41": "DMEGC Low-Voltage Battery",
    "42": "J-Pack-LV JA Solar Hibo Low-Voltage Battery",
    "43": "HY4850 Guizhou Jiaying Low-Voltage Battery Reserve 0x003E~0x0052",
    "62": "Greenrich",
    "63": "PYTES_LV",
    "84": "JA-L JA Solar Low-Voltage Battery",
    "85": "CLENERGY Low-Voltage Battery",
    "86": "Solis-Alpha Low-Voltage Battery",
    "97": "SolisStorage RE-L (Solis Low-Voltage Battery)",
    "98": "Lithium Battery LV(RS485)",
    "99": "General-LiBat-LV Generic Low-Voltage Lithium Battery",
    "100": "Lead Acid Battery",
    "101": "48V-LiBat-LV",
    "102": "51.2V-LiBat-LV"
   },
   "hi_options": {
    "1": "PYLON_HV High-Voltage Battery",
    "2": "User define [V3.2]",
    "3": "B_BOX_HV BYD High-Voltage Battery",
    "4": "LG_HV LG High-Voltage Battery",
    "5": "SOLUNA_HV DLG High-Voltage Battery",
    "6": "Dyness HV",
    "7": "Aoboet HV",
    "8": "WECO HV",
    "9": "Alpha HV",
    "10": "GS Energy",
    "11": "BYD-HVS/HVM/HVL",
    "12": "Jinko High-Voltage Battery",
    "13": "FOX High-Voltage Battery",
    "14": "LG_16H High-Voltage Battery",
    "15": "PureDrive High-Voltage Battery",
    "16": "UZ ENERGY High-Voltage Battery",
    "18": "Lotus [V3.2]",
    "19": "Fortress High-Voltage Battery",
    "20": "AMPACE_HV",
    "21": "WTS High-Voltage Battery (BYD Manufacturer)",
    "22": "J-PACK-HV",
    "23": "SUNWODA HV Reserve",
    "38": "LG Enblock S",
    "39": "JA-H High-Voltage Battery",
    "40": "BMZ-HV",
    "41": "HomeGrid High-Voltage Battery",
    "42": "Greenrich High-Voltage Battery",
    "43": "BAT High-Voltage Battery",
    "44": "Gotion High-Voltage Battery",
    "45": "Pylon_M7_HV Reserve",
    "97": "SolisStorage RE-H (Solis High-Voltage Battery, Residential Storage)",
    "98": "SolisStorage CI (Solis High-Voltage Battery, Commercial & Industrial ESS)",
    "99": "General-LiBat-HV Generic High-Voltage Lithium Battery",
    "100": "HV Lithium without communication [V3.2]",
    "0": "No Battery"
   },
   "kind": "bytes",
   "appendix": "V3.5:A5, V3.5:A6, V3.2:A11"
  },
  {
   "address": 43010,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Maximum Charging SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Setting range: 80–100%, default\n100%.\nNote: Represents the charge cutoff\nSOC for communication-capable\nlithium batteries.",
   "description_v32": "100<-->100%\nMax Charge SOC, setting range (80-100%), default 100%\nFor communication lithium batteries, charging cut-off SOC\nunder all working conditions",
   "name_v32": "Max Charge SOC",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 80.0,
    "max": 100.0,
    "basis": "eng",
    "text": "range: 80–100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "default 100%"
   }
  },
  {
   "address": 43011,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Over-Discharge SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.2",
   "description": "Setting range: 5–40%, default 20%;\nmust be greater than the forced\ncharge SOC (register address\n43018).",
   "description_v32": "； 100 100%, Default 20%\nRange（5-40%），And not smaller than forcecharge SOC 43018;",
   "name_v32": "Overdischarge SOC",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 40.0,
    "basis": "eng",
    "text": "range: 5–40%"
   },
   "default": {
    "value": 20.0,
    "unit": "%",
    "text": "default 20%"
   }
  },
  {
   "address": 43012,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Max charge current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.3",
   "description": "10<-->1A\nLV Hybrid：50.0-100.0A Default 62.5A\nHV Hybrid: 5.0-100.0A Default: 25.0A",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 62.5,
    "unit": "A",
    "text": "Default 62.5A"
   }
  },
  {
   "address": 43013,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Max discharge current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.3",
   "description": "10<-->1A\nLV Hybrid：50.0-100.0A Default 62.5A\nHV Hybrid: 5.0-100.0A Default: 25.0A",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 62.5,
    "unit": "A",
    "text": "Default 62.5A"
   }
  },
  {
   "address": 43014,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Charge overvoltage threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nLV Hybrid：54.0-62.0V Default 59.5V\nHV Hybrid: 500-999V Default: 556V",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 59.5,
    "unit": "V",
    "text": "Default 59.5V"
   }
  },
  {
   "address": 43015,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Discharge undervoltage threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 63
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nHybrid：40.0-46.0V LV Default 46.0V\nHV Hybrid：100-999V Default：120V\n63",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 46.0,
    "unit": "V",
    "text": "Default 46.0V"
   }
  },
  {
   "address": 43016,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Floating charge voltage threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nLow voltage series:\nCustom battery: 50.0-60.0V, default 53.5V\nLead-acid battery: 40.0-60.0V, default 53.5V\nOnly supports low voltage custom batteries and\nlead-acid batteries;",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 53.5,
    "unit": "V",
    "text": "default 53.5V"
   }
  },
  {
   "address": 43017,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Equalizing charge voltage threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nLow voltage series:\nCustom battery: 54.0-60.0V, default 55V\nLead-acid battery: 40.0-60.0V, default 57.6V\n48V lithium battery: 51-54.0V, default 52.5V\n51.2V lithium battery: 51-58V, default 56V\nOnly supports low voltage custom battery and lead-acid\nbattery, 48V lithium battery, 51.2V lithium battery;",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 55.0,
    "unit": "V",
    "text": "default 55V"
   }
  },
  {
   "address": 43018,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Forced Charge SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Setting range: 4% –\n(Over-Discharge SOC – 1%),\ndefault 10% (Note: Over-Discharge\nSOC register address 43011).",
   "description_v32": "1<-->1%\n4% to overdischarge SOC, Default 10%\n(Note：Overdischarge SOC is 43011)",
   "name_v32": "Force Charge SOC",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 10.0,
    "unit": "%",
    "text": "default 10%"
   }
  },
  {
   "address": 43019,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "Ah",
   "name": "Rated Capacity",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 44
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Range: 0–9999 Ah, default 200 Ah.\nNote: Supports lead-acid and\n48/51.2V non-communication\nlithium batteries.",
   "description_v32": "1<-->1Ah，50-500，Default：100Ah；\nOnly Support User-def and Lead-acid battery",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 9999.0,
    "basis": "eng",
    "text": "Range: 0–9999 Ah"
   },
   "default": {
    "value": 200.0,
    "unit": "Ah",
    "text": "default 200 Ah"
   }
  },
  {
   "address": 43020,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Over-Discharge Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Lead-acid battery: S5 models, range\n40.0–48.0 V, default 44.5 V; S6\nmodels, range 40.0–52.0 V, default\n44.5 V.\n48V lithium battery: range 45–52 V,\ndefault 47 V.\n51.2V lithium battery: range 45–52\nV, default 50 V.",
   "description_v32": "10<-->1V\nLead-acid battery: S5 model, range 40.0-48.0V, default 44.5V\nS6 model, range 42.0~52.0V, default 44.5V\n48V lithium battery: range 45-52V, default 47V\n51.2V lithium battery: range 45-52V, default 50V",
   "name_v32": "Overdischarge Voltage",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 40.0,
    "max": 48.0,
    "basis": "eng",
    "text": "range 40.0–48.0 V"
   },
   "default": {
    "value": 44.5,
    "unit": "V",
    "text": "default 44.5 V"
   }
  },
  {
   "address": 43021,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Forced Charge Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Lead-acid battery: S5 models, range\n40.0–48.0 V, default 43.8 V; S6\nmodels, range 40.0–50.0 V, default\n43.8 V.",
   "description_v32": "10<-->1V,\nLead-acid battery: S5 model, range 40.0-48.0V, default\n43.8V\nS6 model, range 40.0~50.0V, default 43.8V\n48V lithium battery: range 44-50V, default 45V\n51.2V lithium battery: range 44-50V, default 48V",
   "name_v32": "Forcecharge Voltage",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 40.0,
    "max": 48.0,
    "basis": "eng",
    "text": "range 40.0–48.0 V"
   },
   "default": {
    "value": 43.8,
    "unit": "V",
    "text": "default 43.8 V"
   }
  },
  {
   "address": 43022,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "mV/ ℃",
   "name": "Lead-Acid Battery Temperature Compensation Coefficient",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Range: 0–180 mV/°C,\nDefault: 0 mV/°C;\nNote: Only supported for lead-acid\nbatteries.",
   "description_v32": "1<-->1mV/℃，Range:0-180mV/℃，Default:\n0mV/℃；\nOnly for Lead-acid battery",
   "name_v32": "Lead-acid battery Temperature compensation parameter",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 180.0,
    "basis": "eng",
    "text": "Range: 0–180 mV/°C"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0 mV/°C"
   }
  },
  {
   "address": 43023,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Ambient Temperature Status Selection",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "1: Normal Temperature, 2: Low\nTemperature, 3: High\nTemperature,Other values invalid;\nDefault: 1;\nNote: Only supported for lead-acid\nbatteries.",
   "description_v32": "1 Normal，2 Low，3 High\nDefault 1；\nOnly support Lead-acid battery",
   "name_v32": "Ambient temperature setting",
   "group": "battery",
   "kind": "enum",
   "options": {
    "1": "Normal Temperature",
    "2": "Low",
    "3": "High"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default: 1"
   }
  },
  {
   "address": 43024,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Battery Reserved SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.2",
   "description": "Range: Over-discharge SOC to\n100%, default 80%\n(Note: Over-discharge SOC register\n43011)\nDescription: Parameter setting for\nenabling backup battery\nfunctionality.",
   "description_v32": "1<-->1%,Range：Overdischarge SOC-100%，Default 80%\nParameters for Backup Mode\n(Note：Overdischarge SOC is 43011)",
   "name_v32": "Backup SOC",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 80.0,
    "unit": "%",
    "text": "default 80%"
   }
  },
  {
   "address": 43025,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "Temperature compensation–lower limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.3",
   "description": "1<-->0.1℃；Range：5-25℃；Default:5℃；\nbattery； Only for lead-acid",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 25.0,
    "basis": "eng",
    "text": "Range：5-25℃"
   },
   "default": {
    "value": 5.0,
    "unit": "℃",
    "text": "Default:5℃"
   }
  },
  {
   "address": 43026,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "°C",
   "name": "Temperature compensation–upper limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 64
    }
   ],
   "section": "5.3",
   "description": "1<-->0.1℃；Range：25-45℃；Default:45℃；\n64\nOnly for lead-acid battery；",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": 25.0,
    "max": 45.0,
    "basis": "eng",
    "text": "Range：25-45℃"
   },
   "default": {
    "value": 45.0,
    "unit": "℃",
    "text": "Default:45℃"
   }
  },
  {
   "address": 43027,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Battery Force-charge Power Limitation",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "1<->10W\nLV Hybrid: 300W – Rated Max Charge Power; Default as\nRated Max Charge Power per Inverter Model. Outrange is not\neffective",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43028,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery Force Charge Source",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "0：Limit Grid to charge the battery；\n1：Limit both PV and Grid to charge the battery\nDefault is 0, others not effective",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Limit Grid to charge the battery",
    "1": "Limit both PV and Grid to charge the battery"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default is 0"
   }
  },
  {
   "address": 43029,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Meter CT Connecting Direction Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "Positive，1 Reverse，Others effective； 0 not\nNormal direction is towards grid and positive. When actual\ndirection is from grid, set to 1",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 43030,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Baud rate setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "96 <->9600bps,\n192<->19200bps,\n384<->38400bps;\nOthers are invalid, default is 96;\nOnly single register command 0x06 can be written;",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 96.0,
    "unit": "",
    "text": "default is 96"
   }
  },
  {
   "address": 43031,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Restart HMI",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "0xAA55 Effective，Others invalid\nOnly support single register write 0x06 function code",
   "group": "system",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43032,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Power calibration",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "1<-->1，Range：800-1200，Default 1000\nFor PV total power calibration",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": 800.0,
    "max": 1200.0,
    "basis": "eng",
    "text": "Range：800-1200"
   },
   "default": {
    "value": 1000.0,
    "unit": "",
    "text": "Default 1000 For"
   },
   "danger": true
  },
  {
   "address": 43033,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Factory setting restore;",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "1， settings； Restore factory\nOnly single register write；\nUsed to restore the default values of related parameters.\nAfter restoring factory Settings, please restart the HMI.",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43034,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "OV-G-V01 For CEI-021, 59.S2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\n1PH：236-335V Default：254V\n3PH：410-580V Default：440V",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 254.0,
    "unit": "V",
    "text": "Default：254V"
   }
  },
  {
   "address": 43035,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "OV-G-V02",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\n1PH：248-341V Default：265V\n3PH：430-590V Default：460V",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 265.0,
    "unit": "V",
    "text": "Default：265V"
   }
  },
  {
   "address": 43036,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "UN-G-V01 For CEI-021, 27.S1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\n1PH：173-236V Default：190V\n3PH：300-410V Default：330V",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 190.0,
    "unit": "V",
    "text": "Default：190V"
   }
  },
  {
   "address": 43037,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "UN-G-V02 For CEI-021, 27.S2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\n1PH：132-219V Default：173V\n3PH：230-380V Default：300V",
   "group": "grid_protection",
   "kind": "value",
   "default": {
    "value": 173.0,
    "unit": "V",
    "text": "Default：173V"
   }
  },
  {
   "address": 43038,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81>S1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nNote: Registers 43038-43049 are\nonly effective when configured\nunder the CEI 0-21 standard.",
   "description_v32": "100<-->1Hz,\n48-53Hz，Default50.2Hz\n43038-43049 Only available when CEI 0-21 is selected",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43039,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81>S1-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-0.5S，，Default 0.10S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43040,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81<S1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 45
    },
    {
     "doc": "V3.2",
     "page": 65
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz,\n48-53Hz，Default 49.8Hz\n65",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43041,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81<S1-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-0.5S，Default 0.10S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43042,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81>S2F",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz,\n48-53Hz，Default 51.5Hz",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43043,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81>S2F-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-0.5S，Default 0.10S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43044,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81<S2F",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz,\n45-49Hz，Default 47.5Hz",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43045,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81<S2F-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-0.5S，Default 0.10S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43046,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81>S2S",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz,\n48-53Hz，Default 51.5Hz",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43047,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81>S2S-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-5.0S，Default 1.0S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43048,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "81<S2S",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz,\n45-49Hz，Default 47.5Hz",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43049,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "81<S2S-T",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1S,\n0.05-5.0S，Default 4.0S",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43050,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Working Mode Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.3",
   "description": "Working Mode\n00---No response mode\n01---Volt–watt default\n02---Volt–var\n03---Fixed power factor\n04---Reactive power\n05---Power-PF\n0C---IEEE1547-2018 Required P-Q Operating Mode",
   "group": "storage_modes",
   "kind": "enum",
   "options": {
    "0": "No response mode",
    "1": "Volt–watt default",
    "2": "Volt–var",
    "3": "Fixed power factor",
    "4": "Reactive power",
    "5": "Power-PF"
   },
   "default": {
    "value": 2.0,
    "unit": "",
    "text": "default 02"
   }
  },
  {
   "address": 43051,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "Limit reactive power setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange（-6000- +6000） Default：0\nThis function is only for mode 4",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default：0 This"
   },
   "notes": [
    "doc unit note: (Actual 1%)"
   ]
  },
  {
   "address": 43052,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Limited power setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.3",
   "description": "10000<-->100% Range\n100% is rated power\n5G/S5：（0-110%）\nS6 1P LV3-8K：（0-110%）\nHV：（0-100%）(Actual S6 1P/3P 1%)",
   "group": "active_power",
   "kind": "value",
   "notes": [
    "doc unit note: (Actual 1%)"
   ]
  },
  {
   "address": 43053,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.001,
   "unit": "",
   "name": "PF setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.3",
   "description": "PF：\n（800<-->0.80，1000<-->1.00）\n（-800<-->-0.80，-1000<-->-1.00）\n（PF 1.00 and -1.00 are the same）\nRange（-1.0~-0.80, +0.80~+1.0） (Actual 0.01)",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": null,
    "max": null,
    "basis": "none",
    "text": "Range（-1.0~-0.80, +0.80~+1.0） (Actual 0.01)"
   },
   "notes": [
    "doc unit note: (actual 0.01)"
   ]
  },
  {
   "address": 43054,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.001,
   "unit": "",
   "name": "PF Setting 02",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 66
    }
   ],
   "section": "5.3",
   "description": "PF 02：\n（800<-->0.80，1000<-->1.00）\n（-800<-->-0.80，-1000<-->-1.00）\n（PF 1.00 and -1.00 are the same）\nRange（-1.0~-0.80, +0.80~+1.0）\n66\nThis function is only for mode 3",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": null,
    "max": null,
    "basis": "none",
    "text": "Range（-1.0~-0.80, +0.80~+1.0） 66 This function is only f"
   },
   "notes": [
    "doc unit note: (Actual 0.01)"
   ]
  },
  {
   "address": 43055,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Clear energy record",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "1，Clear record； energy\nAutomatically change to 0 after finished\nOnly support single register write",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43056,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate total energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "43056-43067 are calibrated for 33029-33040 PV power\ngeneration respectively;\nUse the value set by the register to replace the previously\ncounted generation data;",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43058,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate this month energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43060,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate last month energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43062,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Calibrate today energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43063,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Calibrate yesterday energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43064,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate this year energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43066,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate last year energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43068,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "National Standard Number",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.2",
   "description": "Refer to Appendix 2.",
   "description_v32": "See appendix 3",
   "name_v32": "Grid standard",
   "group": "grid_protection",
   "kind": "enum",
   "options": {
    "1": "G59/3",
    "2": "UL480-13(60Hz480V) (Specification: Low-Voltage, 60Hz, 270V)  |  1ph: UL240-13",
    "3": "VDE0126(380V)  |  1ph: VDE0126",
    "4": "Reserve1 (Temporarily unused)  |  1ph: Reserve1 [V3.2]",
    "5": "Reserve2 (Temporarily unused)  |  1ph: Reserve2 [V3.2]",
    "6": "CQC-380A  |  1ph: CQC（B）",
    "7": "EN50438IE",
    "8": "UL-380V(60Hz380V) Note: Low-Voltage UL-220V(60Hz220V)  |  1ph: UL-208V",
    "9": "MEX-CFE",
    "10": "User-Defined",
    "11": "VDE4105(380V)  |  1ph: VDE4105",
    "12": "DK1",
    "13": "EN50549PO",
    "14": "EN50549NL",
    "15": "EN50549ES(Estonia)  |  1ph: EN50549ES",
    "16": "EN50438L",
    "17": "UL-480V-A  |  1ph: UL-240V-A",
    "18": "UL-380V-A  |  1ph: UL-208V-A",
    "19": "BRAZIL",
    "20": "Reserve3 (Temporarily unused)  |  1ph: Reserve3 [V3.2]",
    "21": "Reserve4 (Temporarily unused)  |  1ph: Reserve4 [V3.2]",
    "22": "G83/1",
    "23": "RD1699",
    "24": "IEC61727",
    "25": "GN-380L  |  1ph: G83/1-A",
    "26": "CQC-480A  |  1ph: GNB",
    "27": "GN-HV-L  |  1ph: GNC",
    "28": "G59/3-A  |  1ph: NewZeal",
    "29": "4105/480(480V)  |  1ph: G83/3",
    "30": "Reserve  |  1ph: Chile",
    "31": "NewZeal  |  1ph: NRS097",
    "32": "Reserve  |  1ph: Philippin",
    "33": "CQC-540A  |  1ph: N4105-BEL",
    "34": "GN-540L  |  1ph: IEC61727L",
    "35": "N4105-BEL  |  1ph: KS1",
    "36": "CHILE  |  1ph: France",
    "37": "NRS097  |  1ph: ISONE240",
    "38": "GN380L-A  |  1ph: ISONE208",
    "39": "GNHVL-A  |  1ph: ISONE240A",
    "40": "NRS480  |  1ph: ISONE208A",
    "41": "CQC380DZ  |  1ph: GN300V",
    "42": "GN380DZL  |  1ph: MEA(THAILAND)",
    "43": "ISONE480  |  1ph: R21P3-240",
    "44": "ISONE480A  |  1ph: R21P3-208",
    "45": "KS1  |  1ph: R21P3-24A",
    "46": "R21P3-480  |  1ph: R21P3-20A",
    "47": "R21P3-48A  |  1ph: Sri Lanka",
    "48": "Philippin  |  1ph: PEA(THAILAND)",
    "49": "France  |  1ph: Reserve",
    "50": "Sri Lanka  |  1ph: Mala230LV",
    "51": "MEA  |  1ph: Indon230V",
    "52": "PEA  |  1ph: G98",
    "53": "Mala230MV  |  1ph: G99",
    "54": "Mala230LV  |  1ph: GEN50",
    "55": "Mala277LV  |  1ph: GEN60",
    "56": "Mala277MV  |  1ph: TW220(TAIWAN)",
    "57": "Indon230V  |  1ph: TW110(TAIWAN)",
    "58": "Dubai-A(Dubai Medium Voltage)  |  1ph: DK230V",
    "59": "Dubai-B(Dubai Low Voltage)  |  1ph: Barbados",
    "60": "DEWA277MV  |  1ph: BRAZIL-H",
    "61": "G98  |  1ph: G99-N",
    "62": "G99  |  1ph: CEI 0-21(Italy)",
    "63": "BDEW230V  |  1ph: MEX-220V (MEX-110V Note: Low-Voltage Display)",
    "64": "BDEW277V  |  1ph: MEX220-A (MEX110-A Note: Low-Voltage Display)",
    "65": "GEN50  |  1ph: SG1",
    "66": "GEN60  |  1ph: Reserve",
    "68": "KS2(South Korea Non-Standard)  |  1ph: EN50549",
    "69": "TW220(TAIWAN)  |  1ph: PH-L(Philippin)",
    "70": "DK277V  |  1ph: C10/11(Belgium)",
    "71": "DK230V  |  1ph: DK2",
    "72": "Barbados  |  1ph: G98-NI",
    "73": "IEC61727L  |  1ph: G99-NI",
    "74": "SG1（Singapore）  |  1ph: IRAN(Iran)",
    "75": "G99N  |  1ph: EIFS-SW(Sweden)",
    "76": "MEX-480V (MEX-220V Note: Low-Voltage Display)  |  1ph: R14-240A（Hawaii）",
    "77": "MEX480V-A (MEX220V-A Note: Low-Voltage Display)  |  1ph: R14-208A（Hawaii）",
    "78": "Reserve  |  1ph: TOR(Austria)",
    "79": "Reserve  |  1ph: R14-240（Hawaii）",
    "80": "Reserve  |  1ph: R14-208（Hawaii）",
    "81": "Reserve11  |  1ph: Reserve8 [V3.2]",
    "82": "EN50549  |  1ph: GREECE (Greece)",
    "83": "CEI 0-21(Italy)  |  1ph: HK220(Hong Kong)",
    "84": "PH-L(Philippin)  |  1ph: RENBLAD(Norway 342)",
    "85": "C10/11(Belgium)  |  1ph: 4777-A (AS4777-2020A)",
    "86": "DK2  |  1ph: 4777-B",
    "87": "G98-NI  |  1ph: 4777-C",
    "88": "G99-NI  |  1ph: 4777-N (New Zealand)",
    "89": "IRAN(Iran)  |  1ph: NTS631",
    "90": "EIFS-SW(Sweden)  |  1ph: UL-240-18 (Note: UL-1574 Requirements A refers to the older standard UL 1547-2014. A2 refers to the newer standard UL 1547-2018.)",
    "91": "KS3  |  1ph: UL-208-18",
    "92": "TOR(Austria)  |  1ph: EN50549IE",
    "93": "BRAZIL-H  |  1ph: VIETNAM",
    "94": "CQC-A-380 (Only for the 80-110K/90-136 K series（A class）)  |  1ph: GNSD (Shandong, China) [V3.2]",
    "95": "Reserve  |  1ph: PN-50549 (Poland)",
    "96": "Reserve  |  1ph: ESB-Micro (Note: New Ireland EN50549)",
    "97": "G99-B  |  1ph: ESB-Mini (Note: New Ireland EN50549)",
    "98": "Reserve  |  1ph: Israel(Israel)",
    "99": "Reserve  |  1ph: R14H-240（Hawaii）",
    "100": "GREECE  |  1ph: R14H-208（Hawaii）",
    "101": "HK220(Hong Kong)  |  1ph: EN50549FI(Finland)",
    "102": "REN342(RENBLAD Norway 342)  |  1ph: BRA-N220 (BRA-N22L Note: Low-Voltage Display)",
    "103": "CEI 0-16  |  1ph: EN50549TR(土耳其50549-1)",
    "104": "NTS631  |  1ph: MEX-22N",
    "105": "4777-A (AS477-2020)  |  1ph: LTU-1 (Lithuania 50549-1)",
    "106": "4777-B  |  1ph: GNHN(For Henan Grid)",
    "107": "4777-C  |  1ph: ES-L-N（Spain）",
    "108": "4777-N(NEW ZEALAND)  |  1ph: MEX-CFE-SP(Split-Phase Grid)",
    "109": "4777-A-H  |  1ph: JAM-230(Jamaica)",
    "110": "4777-B-H  |  1ph: Custom50（Specification: For 50Hz Grid）",
    "111": "4777-C-H  |  1ph: Custom60（Specification: For 50Hz Grid）",
    "112": "4777-N-H  |  1ph: Reserve",
    "113": "UL480-18 (Note: UL-1574 Requirements A refers to the older standard UL 1547-2014. A2 refers to the newer standard UL 1547-2018.)  |  1ph: HUN-1 (Hungarian standards)",
    "114": "EN50549IE  |  1ph: LUMA-240（Puerto Rico_ODM）",
    "115": "EN50549-2  |  1ph: Czech（Czech）",
    "116": "VIETNAM  |  1ph: R21-208",
    "117": "VDE4110  |  1ph: R21-240",
    "118": "GNSD-A380  |  1ph: SI-1",
    "119": "GNSD-A-HV  |  1ph: NA-EEA（Switzerland）",
    "120": "GNSD-A540  |  1ph: Qatar(Qatar)",
    "121": "GNSD-B380  |  1ph: CYP(Cyprus)",
    "122": "GNSD-B-HV  |  1ph: ROU（Romania）",
    "123": "GNSD-B540  |  1ph: Egypt（Egypt）",
    "124": "PN-50549(Poland)  |  1ph: Reserve",
    "125": "ESB-Micro  |  1ph: Reserve",
    "126": "ESB-Mini  |  1ph: Reserve",
    "127": "Israel(Israel)  |  1ph: Reserve",
    "128": "Egypt (Egypt)  |  1ph: Reserve",
    "129": "KS3-LVRT  |  1ph: Reserve",
    "130": "CQC3310  |  1ph: Reserve",
    "131": "EN50549FI(Finland)  |  1ph: Reserve",
    "132": "BRA-N380 (BRA-N38L Note: Low-Voltage Display)  |  1ph: Reserve",
    "133": "EN50549TR(Turkey 50549-1)  |  1ph: Reserve",
    "134": "TR-2(Turkey 50549-2)  |  1ph: Reserve",
    "135": "SI-1（Slovenia 50549-1）  |  1ph: Reserve",
    "136": "SI-2（Slovenia 50549-2）  |  1ph: Reserve",
    "137": "PH-480(Philippines High Voltage)  |  1ph: Reserve",
    "138": "VN-480（Vietnam High Voltage）  |  1ph: Reserve",
    "139": "LTU-1(Lithuania 50549-1)  |  1ph: Reserve",
    "140": "LTU-2(Lithuania 50549-2)  |  1ph: Reserve",
    "141": "KSC8565-D （Only applicable to Korean version machines 60K） [V3.2]",
    "142": "KSC8565-T （Only applicable to Korean version machines 60K） [V3.2]",
    "143": "MEX-48N(MEX-22N Note: Low-Voltage Display)  |  1ph: Reserve",
    "156": "ES-L-N（Spain）  |  1ph: Reserve",
    "157": "DK1-L-400  |  1ph: Reserve",
    "158": "DK2-L-400  |  1ph: Reserve",
    "159": "DK1-M-400  |  1ph: Reserve",
    "160": "DK2-M-400  |  1ph: Reserve",
    "161": "TOR-MV(Austria)  |  1ph: Reserve",
    "162": "Czech （Specification: For Czech 2023 A1/A2）  |  1ph: Reserve",
    "168": "G99 NI-B  |  1ph: Reserve",
    "169": "HUN(Hungary)  |  1ph: Reserve",
    "170": "FI-1(Finnish standards)  |  1ph: Reserve",
    "171": "IEC61727H(Indian High-Voltage standards)  |  1ph: Reserve",
    "174": "BRAZIL-HV (For 125K-HV)  |  1ph: Reserve",
    "175": "Czech-MV （Czech）  |  1ph: Reserve",
    "176": "Custom50（Specification: For 50Hz Grid）  |  1ph: Reserve",
    "177": "Custom60（Specification: For 50Hz Grid）  |  1ph: Reserve",
    "178": "G29319-38  |  1ph: Reserve",
    "179": "G29319-48  |  1ph: Reserve",
    "180": "G29319-54  |  1ph: Reserve",
    "181": "G19964-38  |  1ph: Reserve",
    "182": "G19964-48  |  1ph: Reserve",
    "183": "G19964-54  |  1ph: Reserve",
    "184": "Qatar  |  1ph: Reserve",
    "185": "R21-208  |  1ph: Reserve",
    "186": "R21-240  |  1ph: Reserve",
    "187": "R21-480  |  1ph: Reserve",
    "188": "Bra-480(Brazil Old Standard)  |  1ph: Reserve",
    "189": "NA-EEA-A（Switzerland）  |  1ph: Reserve",
    "190": "NA-EEA-B（Switzerland）  |  1ph: Reserve",
    "191": "SriLankaN  |  1ph: Reserve",
    "192": "PH-L-480  |  1ph: Reserve",
    "193": "ISR-M(Israel Medium-Voltage Grid)  |  1ph: Reserve",
    "194": "CYP-230(Cyprus)  |  1ph: Reserve",
    "195": "POL-M-400(Poland Medium-Voltage Standards)  |  1ph: Reserve",
    "196": "PH-M-380(Philippines Medium-Voltage)  |  1ph: Reserve",
    "197": "ROU-380（Romania）  |  1ph: Reserve",
    "198": "G10186（New National Standard）  |  1ph: Reserve",
    "256": "MEX-220V(Note: Low-Voltage Display)  |  1ph: Reserve",
    "257": "MEX220V-A(Note: Low-Voltage Display)  |  1ph: Reserve",
    "258": "MEX-22N(Note: Low-Voltage Display)  |  1ph: Reserve"
   },
   "appendix": "V3.5:A2, V3.2:A3"
  },
  {
   "address": 43069,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Power off saving function",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.3",
   "description": "BIT00: 0-Active power control power off not save；\n1- Active power control power off save；\n43052：Need For to write Bit00=1 and then write 43052\nsave； BIT01: 0-PF control power off not\n1- PF control power off save；\nFor 43053：Need to write Bit00=1 and then write 43053",
   "group": "system",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "0-Active power control power off not save； 1- Active power control power off save； 43052：Need For to write Bit00=1 and t",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "0-Active power control power off not save； 1- Active power control power off save； 43052：Need For to write Bit00=1 and then write 43052 save；"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "0-PF control power off not 1- PF control power off save； For 43053：Need to write Bit00=1 and then write 43053",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "0-PF control power off not 1- PF control power off save； For 43053：Need to write Bit00=1 and then write 43053"
    }
   ]
  },
  {
   "address": 43071,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Built-in EPM Hard limit Switch (Note: Related to the Australian 2020 new standard)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 46
    },
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.2",
   "description": "00: Default invalid action\ncommand;\n01: Turn On;\n02: Turn Off;\nApplicable to all series covered by\nthe Australian new standard.\n(Note: Related to the Australian\n2020 new standard)",
   "description_v32": "00：Default – No valid；\n01：ON；\n02：OFF；\nOnly valid for AU 2020 standard",
   "name_v32": "Internal EPM –Har Limit ON/OFF Only valid for AU 2020 standard",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "1": "Turn On",
    "2": "Turn Off"
   }
  },
  {
   "address": 43072,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Built-in EPM Hard limit Backflow power value (Note: Related to Australian 2020 new standard)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 47
    },
    {
     "doc": "V3.2",
     "page": 67
    }
   ],
   "section": "5.2",
   "description": "Standalone setting range: 0–1.1\ntimes inverter rated power.\nParallel setting range: 0–1.1 times\ninverter rated power × number of\nunits.\nSetting method V2 range:\nStandalone: 0–4 times inverter rated\npower, default: 1.1 times inverter\nrated power.\nParallel: 0–4 times inverter rated\npower × number of units, default:\n1.1 times inverter rated power ×\nnumber of units.\nPositive value indicates power fed\nto the grid; negative value indicates\npower drawn from the grid.\n(Note: Related to Australian 2020\nnew standard)",
   "description_v32": "1<-->100W;\nSingle machine setting range: 0 ~ inverter rated power 1.1\ntimes;\nParallel machine setting range: 0 ~ inverter rated power 1.1\ntimes * number of units\nSetting method V2 range:\nSingle machine: 0 ~ inverter rated power * 4 times,\nDefault inverter rated power * 1.1 times\nParallel machine: 0 ~ inverter rated power * 4 times * number\nof units,\nDefault inverter rated power * 1.1 times * number of units\nPositive means sending power to the grid;\nNegative means taking power from the grid.\n67\n(Note: Related to Australia's 2020 new standard)",
   "name_v32": "Internal EPM –Har Limit Backflow power",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1.1,
    "basis": "eng",
    "text": "range: 0–1.1 times"
   },
   "default": {
    "value": 1.1,
    "unit": "",
    "text": "default: 1.1 times"
   }
  },
  {
   "address": 43073,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Meter/CT Placement Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 47
    },
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.2",
   "description": "BIT00–03: Reserved\nBIT04: EPM switch\n(anti-reverse-flow power setting\nswitch), 0–Off, 1–On, default 0.\n(Note: Related to Australian 2020\nnew standard, EPM soft switch;\nOnly supported by 5G/S5 energy\nstorage inverters, S6 three-phase\nhigh-voltage 10kW series and S6\nsingle-phase high-voltage 11.4kW\nseries.)\nBIT05: FailSafe switch, 0–Off,\n1–On, default 0.\nBIT06: Power control mode,\ndefault 0;\n0: Three-phase unified control\n(inverter outputs balanced current);\n1: Three-phase independent control\n(inverter outputs unbalanced\ncurrent).\nBIT07–12: Reserved\nBIT13: Meter/CT selection for\npublic grid-side energy\nmanagement, 0–Meter, 1–CT;\ndefault 0 (applies to energy storage\nmachines supporting both Meter\nand CT).\nBIT14: Control mode for\nsingle-phase energy storage\nmachine connected to a three-phase\nmeter, 0–Total power,\n1–Single-phase power, default 0\n(for S6-generation energy storage\nmachines).\nBIT15: Reserved",
   "description_v32": "See appendix 12",
   "name_v32": "METER/CT Position",
   "group": "meter",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "CT in grid",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "AC Couple inverter ONLY, to avoid uploading meter com fail alarm"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Parallel PV inverter CT detection switch",
     "states": {
      "0": "and 33245 has value over 500W"
     },
     "default": null,
     "reserved": false,
     "text": "1、If 33250 BIT03=0 and 33245 has value over 500W, it means there is CT connected"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "EPM Switch（Note：To indicate EPM ON/OFF status）",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "（Note：for AU 2020 standard, it is EPM soft limit ON/OFF）"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Failsafe Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0 OFF， 1 ON"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Power Control Mode 0: 3phase Balanced Control. For output balanced current 1: 3phase Individual Control. For output nbalanced current Default 0",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Effective when EPM function (BIT04or BIT07) Enabled；"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "EPM current setting switch, 0 is off, 1 is on; the default is off;",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "After opening, set 43326 or 43327-43329 according to the mode corresponding to BIT06; (Note: temporarily supported from S6 models)"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "External EPM ON/OFF Status 0 OFF, 1 ON; Only used for 3ph HV hybrid 5G models Default 0.",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Not support BIT 04 to be ON at the same time. If need to turn on BIT08, need to set BIT04=0 and BIT08=1."
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "External EPM Failsafe Switch Status 0 OFF, 1 ON",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Only used for 3ph HV hybrid 5G models"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Meter/CT selection for grid side 0-meter, 1-CT; Default 0;",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Currently, it is only used for S6 low-voltage energy storage;"
    },
    {
     "lo": 14,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    }
   ],
   "appendix": "V3.2:A12",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43074,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Setting of Maximum Grid-Fed Total Active Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 48
    },
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.2",
   "description": "RHI-(3-6)K-48ES-5G：1<-->100W,\nSetting range: 0~99.\nRHI-1P(5-10)K-HVES-5G/RHI-3P\n(5-10)K-HVES-5G/RAI-3K-48ES-\n5G：1<-->1W, Setting range:\n0~30000.\nS6 Models：1<-->100W,\nStandalone/Three-Phase Network:\nSetting range: 0–1.1 times inverter\nrated power.\nParallel System: Setting range:\n0–1.1 times inverter rated power ×\nnumber of units.\nSetting method V2 range:\nStandalone: 0–4 times inverter rated\npower, default: 1.1 times inverter\nrated power.\nParallel: 0–4 times inverter rated\npower × number of units, default:\n1.1 times inverter rated power ×\nnumber of units.\n(Note: Related to Australian 2020\nnew standard, EPM soft backflow\npower limit.)",
   "description_v32": "RHI-(3-6)K-48ES-5G: 1<-->100W, setting range: 0~99;\nRHI-1P(5-10)K-HVES-5G/RHI-3P(5-10)K-HVES-5G/RAI-3K\n-48ES-5G: 1<-->1W, setting range: 0~30000;\nS6 model: 1<-->100W,\nSingle machine/three-phase network setting range: 0~1.1 times\nof inverter rated power\nParallel setting range: 0~1.1 times of inverter rated power *\nnumber of units\nSetting mode V2 range:\nSingle machine: 0~ inverter rated power*4 times,\nDefault inverter rated power*1.1 times\nParallel: 0~ inverter rated power*4 times*number of units,\nDefault inverter rated power * 1.1 times * number of units\n(Note: related to Australia's 2020 new standard, EPM\nsoft return power)",
   "name_v32": "Backflow Power",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "raw",
    "text": "range: 0~99"
   },
   "default": {
    "value": 1.1,
    "unit": "",
    "text": "default: 1.1 times"
   }
  },
  {
   "address": 43076,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI Turn On / Turn Off",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 48
    },
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.2",
   "description": "1<--> Turn On\n0<--> Turn Off",
   "description_v32": "1---ON\n0---OFF",
   "name_v32": "AFCI Function ON/OFF",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43077,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Italian Standard Mode Switching Digital Signal",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 48
    },
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.2",
   "description": "0: Off (default: off)\n(81>S1 – 50.2 Hz / 0.1 s – Inverter\n81<S1 – 49.8 Hz / 0.1 s – Inverter)\n1: Local Control\n(81>S2 – 51.5 Hz / 0.1 s – Local\n81<S2 – 47.5 Hz / 0.1 s – Local)\n2: External Signal\n(81>S2 – 51.5 Hz / 1.0 s – External\n81<S2 – 47.5 Hz / 4.0 s – External)\nNote: Settings are non-volatile and\ncan only be configured under the\nItalian CEI 0-21 standard.",
   "description_v32": "0：OFF，Default OFF\n(81>S1—50.2Hz/0.1s-Inverter\n81<S1—49.8Hz/0.1s-Inverter)\n1：Local Control\n(81>S2—51.5Hz/0.1s-Local\n81<S2—47.5Hz/0.1s-Local)\n2：External Signal\n(81>S2—51.5Hz/1.0s-External\n81<S2—47.5Hz/4.0s-External)\nNote: The setting has power-off saving function only available\nunder Italy standard。",
   "name_v32": "Italy Standard Switching Mode",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "0": "Off (default: off)",
    "1": "Local Control",
    "2": "External Signal"
   }
  },
  {
   "address": 43078,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Italy Single Test",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.3",
   "description": "See appendix 13",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "0": "Null",
    "1": "59.S1(253.0V 3000ms)",
    "2": "59.S2(264.5V 200ms)",
    "3": "27.S1(195.5V 1500ms)",
    "4": "27.S2( 34.5V 200ms)",
    "5": "81>.S1(50.2Hz 100ms)",
    "6": "81<.S1(49.8 Hz 100ms)",
    "7": "81>.S2F(51.5Hz 100ms)",
    "8": "81<.S2F(47.5 Hz 100ms)",
    "9": "81>.S2S(51.5Hz 1000ms)",
    "10": "81<.S2S(47.5 Hz 4000ms)",
    "11": "59.S1 PhaseB(253.0V 3000ms)",
    "12": "59.S2 PhaseB (264.5V 200ms)",
    "13": "27.S1 PhaseB (195.5V 1500ms)",
    "14": "27.S2 PhaseB ( 34.5V 200ms)",
    "15": "81>.S1 PhaseB (50.2Hz 100ms)",
    "16": "81<.S1 PhaseB (49.8 Hz 100ms)",
    "17": "81>.S2F PhaseB (51.5Hz 100ms)",
    "18": "81<.S2F PhaseB (47.5 Hz 100ms)",
    "19": "81>.S2S PhaseB (51.5Hz 1000ms)",
    "20": "81<.S2S PhaseB (47.5 Hz 4000ms)",
    "21": "59.S1 PhaseC (253.0V 3000ms)",
    "22": "59.S2 PhaseC (264.5V 200ms)",
    "23": "27.S1 PhaseC (195.5V 1500ms)",
    "24": "27.S2 PhaseC ( 34.5V 200ms)",
    "25": "81>.S1 PhaseC (50.2Hz 100ms)",
    "26": "81<.S1 PhaseC (49.8 Hz 100ms)",
    "27": "81>.S2F PhaseC (51.5Hz 100ms)",
    "28": "81<.S2F PhaseC (47.5 Hz 100ms)",
    "29": "81>.S2S PhaseC (51.5Hz 1000ms)",
    "30": "81<.S2S PhaseC (47.5 Hz 4000ms)"
   },
   "appendix": "V3.2:A13",
   "danger": true
  },
  {
   "address": 43079,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "One-Key Full Test (Complete Italian Self-check Items 01-10)",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.2",
   "description": "Value: Start Complete Self Test\n0---One-key full test stopped or not\nstarted\n2---One-key full test started",
   "description_v32": "Value: Start Complete Self Test\n0---Full Test stop or not start\n2---Full Test start",
   "name_v32": "Italy Full Test",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "0": "One-key full test stopped or not",
    "2": "One-key full test started"
   },
   "danger": true
  },
  {
   "address": 43080,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Battery Pcmax(%) setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%，0-120%，Default100%\nOnly support CEI021 standard, to control the max battery\ncharge power under Over Frequency Derating",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default100%"
   }
  },
  {
   "address": 43081,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid standard parameters accuracy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 68
    }
   ],
   "section": "5.3",
   "description": "43090-43105 register rate set and read；\n1-Set accuracy Voltage 0.1V, Time 0.01s and Frequency 0.01Hz\n0- Set accuracy oltage 1V, Time 0.1s and Frequency 0.1Hz\n5G/S5 Default 0 , S6 Default 1，power off not save。\nNote: This function is use upper computer to select and inverter\nset based on the setting accuracy\n68",
   "group": "meter",
   "kind": "enum",
   "options": {
    "0": "Set accuracy oltage 1V",
    "1": "Set accuracy Voltage 0.1V"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 "
   }
  },
  {
   "address": 43082,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Upper Voltage Limit Required for Post-Fault Recovery",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1V；Accuracy 0.1V；Default is OV-G-V01, if not\nrequired by grid standard, follow the default",
   "name_v32": "Fault Recovery Grid Voltage Upper limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43083,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Lower Voltage Limit Required for Post-Fault Recovery",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1V；Accuracy 0.1V；Default is UN-G-V01, if not\nrequired by grid standard, follow the default",
   "name_v32": "Fault Recovery Grid Voltage Lower limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43084,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Upper Frequency Limit Required for Post-Fault Recovery",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz；Accuracy 0.1Hz；Default is OV-G-F01, if not\nrequired by grid standard, follow the default",
   "name_v32": "Fault Recovery Grid Frequency Upper limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43085,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Lower Frequency Limit Required for Post-Fault Recovery",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz；Accuracy 0.1Hz；Default is UN-G-F01, if not\nrequired by grid standard, follow the default",
   "name_v32": "Fault Recovery Grid Frequency Lower limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43086,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Upper Voltage Limit Required for First Power-On",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1V；Accuracy 0.1V；Default is 253.0V--- if not required\nby grid standard, follow the default",
   "name_v32": "Startup Grid Voltage Upper limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43087,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Lower Voltage Limit Required for First Power-On",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1V；Accuracy 0.1V；Default is 195.5V--- if not required\nby grid standard, follow the default",
   "name_v32": "Startup Grid Voltage Lower limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43088,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Upper Frequency Limit Required for First Power-On",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz；Accuracy 0.1Hz；Default is 50.1Hz--- if not\nrequired by grid standard, follow the default",
   "name_v32": "Startup Grid Frequency Upper limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43089,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Lower Frequency Limit Required for First Power-On",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 49
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "100<-->1Hz；Accuracy 0.1Hz；Default is 49.5Hz--- if not\nrequired by grid standard, follow the default",
   "name_v32": "Startup Grid Frequency Lower limit",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43090,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Primary Over-Voltage Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 59 Hz S2.",
   "description_v32": "1<-->1V\nrange：236-335V default：254V 1P\n3P range：410-580V default：440V\n(59.S2 for CEI021)",
   "name_v32": "OV-G-V 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43091,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Primary Over-Voltage Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 59.S2 Time",
   "description_v32": "1<-->100mS\ndefault：1.0s 0.10-9.0s\n(59.S2 Time for CEI021)",
   "name_v32": "OV-G-V-T 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43092,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Secondary Over-Voltage Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "1<-->1V\n1P range：248-341V default：265V\nrange：430-590V default：460V 3P",
   "name_v32": "OV-G-V 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43093,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Secondary Over-Voltage Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "1<-->100mS\n0.10-1.0s default：0.2s",
   "name_v32": "OV-G-V-T 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43094,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Primary Under-Voltage Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 27.S1",
   "description_v32": "10<-->1V\nrange：173-236V default：190V 1P\n3P range：300-410V default：330V\n(27.S1 for CEI021)",
   "name_v32": "UN-G-V 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43095,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Primary Under-Voltage Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 27.S1 Time",
   "description_v32": "1<-->100mS\nRange：0.10-9.0s default：1.0s\n(27.S1 Time for CEI021)",
   "name_v32": "UN-G-V-T 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43096,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Secondary Under-Voltage Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 69
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 27.S2",
   "description_v32": "1<-->1V\n69\n1P range：132-219V default：173V\n3P range：230-380V default：300V\n(27.S2 for CEI021)",
   "name_v32": "UN-G-V 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43097,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Secondary Under-Voltage Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 50
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 27.S2 Time",
   "description_v32": "1<-->100mS\n0.10-1.0s default：0.2s\n(27.S2 Time for CEI021)",
   "name_v32": "UN-G-V-T 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43098,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Primary Over-Frequency Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1Hz\nRange：50.2-53.0Hz default：51.0Hz\nRange：60.2-63.0Hz default：61.0Hz",
   "name_v32": "OV-G-F 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43099,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Primary Over-Frequency Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547-2018,1<-->20mS\n(Reason: Since the upper limit of\nthe parameter range is 1000 s, if\n1<-->10mS，the maximum value of\na single register would be 655.35 s,\nwhich does not meet the safety\nregulation requirements.)",
   "description_v32": "1<-->100mS\nRange：0.10-9.0s default：1.0s\nWhen 43081=1, For Hawaii and New American Standard\nUL1547-2018 standard 1->20ms；\nNote: Since the upper limit of the parameter range is 1000S,\nwhen 1<-->10mS, the upper limit of the data of a register is\n655.35S, which cannot meet the safety requirements;",
   "name_v32": "OV-G-F-T 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43100,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Secondary Over-Frequency Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1Hz\nRange：51.0-53.0Hz default：51.0Hz\nRange：61.0-63.0Hz default：51.0Hz",
   "name_v32": "OV-G-F 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43101,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Secondary Over-Frequency Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547-2018,1<-->20mS",
   "description_v32": "1<-->100mS\nRange：0.10-9.0s default：0.2s\nWhen 43081=1, For Hawaii and New American Standard\nUL1547-2018 standard 1->20ms；",
   "name_v32": "OV-G-F-T 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43102,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Primary Under-Frequency Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1Hz\nRange：47.0-49.5Hz default：48.0Hz\nRange：57.0-59.5Hz default：48.0Hz",
   "name_v32": "UN-G-F 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43103,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Primary Under-Frequency Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547-2018, 1<-->20\nms.",
   "description_v32": "1<-->100mS\nRange：0.10-9.0s default：1.0s\nWhen 43081=1, For Hawaii and New American Standard\nUL1547-2018 standard 1->20ms；",
   "name_v32": "UN-G-F-T 01",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43104,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Grid Secondary Under-Frequency Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "10<-->1Hz\nRange：47.0-49.0Hz default：47.0Hz\nRange：57.0-59.0Hz default：47.0Hz",
   "name_v32": "UN-G-F 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43105,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid Secondary Under-Frequency Delay Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 51
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the Hawaiian and new U.S.\nstandard UL1547-2018, 1<-->20\nms.",
   "description_v32": "1<-->100mS\nRange：0.10-9.0s default：0.2s\nWhen 43081=1, For Hawaii and New American Standard\nUL1547-2018 standard 1->20ms；",
   "name_v32": "UN-G-F-T 02",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43106,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Start-up Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "1<-->1s\nRange：10-600s default：60s",
   "name_v32": "Startup time",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43107,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Fault Recovery Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.",
   "description_v32": "1<-->1s\nRange：10-600s default：60s",
   "name_v32": "Reconnect time",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43108,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "10-Minute Average Over-Voltage Protection Threshold",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 70
    }
   ],
   "section": "5.2",
   "description": "The configurable range and default\nvalues are determined according to\nthe national standard parameter\ntable.\nFor the CEI 0-21 standard, it\nrepresents 59 Hz S1.",
   "description_v32": "10<-->1V；\nRange based on standard requirement\n59.S1 for CEI021\n70",
   "name_v32": "10mins Overvoltage",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43110,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Energy Storage Control Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "For details, refer to Appendix 7:\nEnergy Storage Control Switch\nStatus Description.\nNote: BIT00 (Self-Consumption\nPriority), BIT06 (Grid Feed-in\nPriority), and BIT11\n(Peak-Shaving) cannot be enabled\nsimultaneously.\nBIT04 (Backup Battery Enable) and\nBIT11 (Peak-Shaving) cannot be\nenabled simultaneously.\nOperation Instructions for Writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback.",
   "description_v32": "See appendix 6\nAmong them, BIT00 self-generation and self-use, BIT06\nnetwork feed priority, and BIT11Peak-shaving cannot be turned\non at the same time;\nBIT04 backup battery mode and BIT11Peak-shaving cannot be\nturned on at the same time;\nInstructions for writing BTIxx: The host computer first reads\nthe current value of this register, and then changes the value of\nthe corresponding BIT based on the current value and writes it;\nOnly 0x06 function code writing is supported;",
   "name_v32": "Storage control Switch value",
   "group": "storage_modes",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Self-Consumption Mode Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Optimized Revenue V1 Enable Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Off-Grid Mode Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Battery Wake-up Switch",
     "states": {
      "0": "Disabled",
      "1": "Enabled"
     },
     "default": null,
     "reserved": false,
     "text": "0-Disabled 1-Enabled"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Backup Battery Enable Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Allow/Disallow Grid Power for Battery Charging",
     "states": {
      "0": "Disallow",
      "1": "Allow"
     },
     "default": null,
     "reserved": false,
     "text": "0—Disallow 1—Allow"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Feed-in Priority Mode Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Nighttime Battery Over-Discharge Retention Enable Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Deactivated",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Deactivated",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Battery Conditioning Enable Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Peak-Shaving Mode Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": false,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 12,
     "hi": 12,
     "name": "Reserve",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": true,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 13,
     "hi": 13,
     "name": "Reserve",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": true,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 14,
     "hi": 14,
     "name": "Reserve",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": true,
     "text": "0—OFF 1—ON"
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Reserve",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": null,
     "reserved": true,
     "text": "0—OFF 1—ON"
    }
   ],
   "appendix": "V3.5:A7, V3.2:A6"
  },
  {
   "address": 43111,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Backup Load Function Enable Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "0000H – Disabled, 0001H –\nEnabled, default: Enabled.",
   "description_v32": "0000H--disable ， 0001H--enable, default: enable",
   "name_v32": "Backup circuit setting",
   "group": "backup",
   "kind": "value"
  },
  {
   "address": 43112,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Backup Port AC Output Voltage Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 52
    },
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "Standard Voltage Grid: Phase\nvoltage range: 190–250 V; Default:\n230 V.\nLow Voltage Grid: Phase voltage\nrange: 110–140 V, Default: 132 V;\nLine voltage range: 190–250 V,\nDefault: 230 V.",
   "description_v32": "10<-->1V,\nNormal voltage grid, phase voltage range: 190~250V; default is\n230V\nLow voltage grid, phase voltage range: 110~140V, default is\n132V\nLine voltage range: 190~250V, default is 230V",
   "name_v32": "Backup reference Voltage setting",
   "group": "backup",
   "kind": "value",
   "range": {
    "min": 190.0,
    "max": 250.0,
    "basis": "eng",
    "text": "range: 190–250 V"
   },
   "default": {
    "value": 230.0,
    "unit": "V",
    "text": "Default: 230 V"
   }
  },
  {
   "address": 43113,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Backup reference Frequency setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.3",
   "description": "100<-->1Hz，default 50Hz，Accuracy 0.1Hz",
   "group": "backup",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "Hz",
    "text": "default 50Hz"
   }
  },
  {
   "address": 43114,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery charge and discharge enable settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.3",
   "description": "0000H--disabled, 0001H--enabled, the default is enabled\nNote: Solis standard models are not supported.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43115,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery charge and discharge direction setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.3",
   "description": "0000H--Charging, 0001H—Discharging\nNote: Solis standard models are not supported.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43116,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery charge and discharge current setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.3",
   "description": "10<-->1A, range 0~rated\nNote: Solis standard models are not supported.",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43117,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 1 Maximum Charging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 53
    },
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "5G Series: Range: 1–100 A,\nDefault: 100 A.\nS5 Series: Range: 1 – unit's battery\nmaximum charging current,\nDefault: unit's battery maximum\ncharging current.\nS6 Series: Range: 0 – unit's battery\nmaximum charging current,\nDefault: unit's battery maximum\ncharging current.",
   "description_v32": "10<-->1A,\nS5/5G models: range 1-100A, default 100A;\nS5 model range: 1~ maximum battery charging current,\ndefault maximum battery charging current\nS6 model range: 0~ maximum battery charging current,\ndefault maximum battery charging current",
   "name_v32": "Battery max charge current",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "unit's battery",
    "1": "unit's battery"
   },
   "default": {
    "value": 100.0,
    "unit": "A",
    "text": "Default: 100 A"
   }
  },
  {
   "address": 43118,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 1 Maximum Discharging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 53
    },
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "5G Series: Range: 1–100 A,\nDefault: 100 A.\nS5 Series: Range: 1 – unit's battery\nmaximum discharging current,\nDefault: unit's battery maximum\ndischarging current.\nS6 Series: Range: 0 – unit's battery\nmaximum discharging current,\nDefault: unit's battery maximum\ndischarging current.",
   "description_v32": "10<-->1A,\nS5/5G models: range 1-100A, default 100A;\nS5 model range: 1~ maximum discharge current of the\nlocal battery, default maximum discharge current of\nthe local battery\nS6 model range: 0~ maximum discharge current of the\nlocal battery, default maximum discharge current of\nthe local battery",
   "name_v32": "Battery max discharge current",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "unit's battery",
    "1": "unit's battery"
   },
   "default": {
    "value": 100.0,
    "unit": "A",
    "text": "Default: 100 A"
   }
  },
  {
   "address": 43119,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery undervoltage protection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 71
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；default：46；range：40—48；\n71\nProtection return diff 2V\nS6 single-phase/three-phase high-voltage models: default 100V,\nrange: 100-120V",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 40.0,
    "max": 48.0,
    "basis": "raw",
    "text": "range：40—48"
   },
   "default": {
    "value": 46.0,
    "unit": "",
    "text": "default：46"
   }
  },
  {
   "address": 43120,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery floating charge voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；default：53.5；range：50-58\nS6 single-phase high voltage: default: 500V, range: 480-515V\nS6 three-phase high voltage: default: 590V; range: 580-600V",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 58.0,
    "basis": "eng",
    "text": "range：50-58 S"
   },
   "default": {
    "value": 53.5,
    "unit": "",
    "text": "default：53.5"
   }
  },
  {
   "address": 43121,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery equalizing charge voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；default：56.4；range：54-60\nS6 single-phase high voltage: default: 500V, range: 480-515V\nS6 three-phase high voltage: default: 590V; range: 580-600V",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 54.0,
    "max": 60.0,
    "basis": "eng",
    "text": "range：54-60 S"
   },
   "default": {
    "value": 56.4,
    "unit": "",
    "text": "default：56.4"
   }
  },
  {
   "address": 43122,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery overvoltage protection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；default：59.5；range：54-62\nS6 single-phase high voltage: default: 515V, range: 480-515V\nS6 three-phase high voltage: default: 600V, range: 590-610V",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 54.0,
    "max": 62.0,
    "basis": "eng",
    "text": "range：54-62 S"
   },
   "default": {
    "value": 59.5,
    "unit": "",
    "text": "default：59.5"
   }
  },
  {
   "address": 43123,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Overload Voltage Droop Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 53
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "0000H – Disabled, 0001H –\nEnabled, default: Disabled.",
   "description_v32": "0000H--disable ， 0001H--enable, default:disable",
   "name_v32": "Voltage Droop Setting",
   "group": "backup",
   "kind": "value"
  },
  {
   "address": 43125,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Phase A Reverse Power Flow Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 53
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "Range: 0–99, default 0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three-phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree-phase high-voltage 10 kW\nseries and S6 single-phase\nhigh-voltage 11.4 kW series\nsoftware versions that have not\nbeen simplified; corresponds to\nregister 35000 values 0x2070 and\n0x2080.",
   "description_v32": "1<-->100W，Range 0-99，Default 0；Effective when 43073\nBIT06 is 1 Only for S6 3P HV Hybrid",
   "name_v32": "Phase A Backflow Power Setting",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "unknown",
    "text": "Range: 0–99"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43126,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Phase B Reverse Power Flow Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 53
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "1<-->100W，Range: 0–99, default\n0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three-phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree-phase high-voltage 10 kW\nseries and S6 single-phase\nhigh-voltage 11.4 kW series\nsoftware versions that have not\nbeen simplified; corresponds to\nregister 35000 values 0x2070 and\n0x2080.",
   "description_v32": "1<-->100W，Range 0-99，Default 0；Effective when 43073\nBIT06 is 1 Only for S6 3P HV Hybrid",
   "name_v32": "Phase B Backflow Power Setting",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "raw",
    "text": "Range: 0–99"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43127,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Phase C Reverse Power Flow Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 54
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "1<-->100W，Range: 0–99, default\n0.\nEffective only when BIT06 (power\ncontrol mode) of register 43073 is\nset to \"three-phase unbalanced\noutput\".\nNote: Only applicable to S6\nthree-phase high-voltage 10 kW\nseries software versions that have\nnot been simplified; corresponds to\nregister 35000 value 0x2070.",
   "description_v32": "1<-->100W，Range 0-99，Default 0；Effective when 43073\nBIT06 is 1 Only for S6 3P HV Hybrid",
   "name_v32": "Phase C Backflow Power Setting",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "raw",
    "text": "Range: 0–99"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43128,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control: Inverter AC Grid Port Active Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 54
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "Range：0~300kW\nPositive value indicates power\nflowing out of the inverter; negative\nvalue indicates power flowing into\nthe inverter.\nDescription:\n(1) Effective only after remote\ncontrol of the inverter AC Grid port\nis enabled (register 43132 = 2).\n(2) Settings are not retained after\npower loss.",
   "description_v32": "1<--> 10W\n+: Export;\n-: Import",
   "name_v32": "Remote Control – Active Power on inverter AC grid port",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 300.0,
    "basis": "eng",
    "text": "Range：0~300kW"
   },
   "volatile": true
  },
  {
   "address": 43129,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control: Battery Discharging Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 54
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "Range：0~300kW\nDescription:\n(1) Effective only after remote\ncontrol of battery discharging is\nenabled (register 43135 = 2).\n(2) Settings are not retained after\npower loss.",
   "description_v32": "10W；Range power； 1 <--> 10W- Device Back-up output",
   "name_v32": "Remote Control – Force Battery discharge power",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 300.0,
    "basis": "eng",
    "text": "Range：0~300kW"
   },
   "volatile": true
  },
  {
   "address": 43130,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control: Battery Charging Limit Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 54
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "Range: 10 W – device Backup rated\noutput power; default 0 (invalid).\nNote: Settings are not retained after\npower loss.",
   "description_v32": "1 <--> 10W；Range 10W- Device Back-up output power；\nDefault 0 Invalid；Not save in Flash；",
   "name_v32": "Battery charge limit power",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 "
   },
   "volatile": true
  },
  {
   "address": 43131,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control: Battery Discharging Limit Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 54
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "Range: 10 W – device Backup rated\noutput power; default 0 (invalid).\nNote: Settings are not retained after\npower loss.",
   "description_v32": "10W；Range power； 1 <--> 10W- Device Back-up output\nDefault 0 Invalid；Not save in Flash；",
   "name_v32": "Battery discharge limit power",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 "
   },
   "volatile": true
  },
  {
   "address": 43132,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Control: Grid Regulation via Remote Control",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 55
    },
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.2",
   "description": "0: Off\n1: Reserved\n2: Enable remote control of inverter\nAC Grid port (active power setting\nregister 43128)\n3–65535: Reserved\nIf no continuous \"enable\" command\nis received within 5 minutes after\nan enable command is received, the\nfunction will automatically turn off.\nWhen this function is enabled, if\nremote control of battery\ncharging/discharging was\npreviously active, remote control of\nforced battery charging will\nautomatically stop.\nDescription:\n(1) Command timeout period:\ndefault 5 minutes. After setting the\ntimeout period in register 43282,\noperation follows the set timeout\nvalue.\n(2) Settings are not retained after\npower loss.",
   "description_v32": "0 OFF，1 ON with “system grid connection point”，2 ON with\n“Inverter AC grid port”Rest values, OFF.After received ON\ncommand, 5mins delay.If there is not another ON command\nreceived, it will be OFF automatically.\nWhen set the function as ON, the “remotecontrol – Force\nbattery charge “function will be OFF.\nNote: The command timeout is 5 minutes by default. After\nsetting the timeout to 43282, the command will run according\nto the timeout setting value.",
   "name_v32": "Remote Control –Grid Adjustment",
   "group": "remote",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "Reserved",
    "2": "Enable remote control of inverter"
   },
   "default": {
    "value": 5.0,
    "unit": "",
    "text": "default 5 minutes"
   },
   "volatile": true
  },
  {
   "address": 43133,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control – Active Power on System grid connection point",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 72
    }
   ],
   "section": "5.3",
   "description": "1<-> 10W\n+: Export to grid;\n-: Import from grid;\nOnly available when “Remote Control-Grid Adjustment” is ON\n72\nwith “system grid connection point”..",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 43134,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 10.0,
   "unit": "Var",
   "name": "Remote Control – Reactive Power on System grid connection point",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.3",
   "description": "1<--> 10Var\n+: Export to grid;\n-: Import from grid;\nOnly available when “Remote Control-Grid Adjustment” is ON\nwith “system grid connection point”..",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 43135,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Control: Battery Charge/Discharge Mode Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 55
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "0: Off\n1: Battery Charging\n2: Battery Discharging\n3~65535: Reserved\nDescription:\n(1) After receiving the\ncharge/discharge enable command,\nthe function will be automatically\nturned off if no continuous enable\ncommand is received within the\ntimeout period (defined by register\n43282, default 5 minutes).\n(2) When this function is enabled,\nthe remote grid regulation mode\nwill be automatically stopped if it\nwas previously active.\n(3) During remote battery\ncharge/discharge control, writing 0\nto this register will make the\ninverter exit remote control and\nrestore to local operation mode.\n(4) Configuration is not retained\nafter power-off.",
   "description_v32": "0:OFF; 1:Battery charge(use PV power to charge battery); 2:\nBattery discharge Rest values: OFF\nWhen set the function as ON, the “Remote Control –Grid\nAdjustment” function will be OFF.",
   "name_v32": "Remote Control – Force Battery Charge/discharge",
   "group": "remote",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "Battery Charging",
    "2": "Battery Discharging"
   },
   "default": {
    "value": 5.0,
    "unit": "",
    "text": "default 5 minutes"
   },
   "volatile": true
  },
  {
   "address": 43136,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Control: Battery Charging Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 56
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "Range: 0–300 kW\nDescription:\n(1) Effective only after remote\ncontrol of battery charging is\nenabled (register 43135 = 1).\n(2) Settings are not retained after\npower loss.",
   "description_v32": "1<->10W\nOnly available when “Remote\nControl-Force Battery Charge” is ON.",
   "name_v32": "Remote Control – Force Battery Charge Power",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 300.0,
    "basis": "eng",
    "text": "Range: 0–300 kW"
   },
   "volatile": true
  },
  {
   "address": 43137,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Off-Grid Overdischarge SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.3",
   "description": "1 <--> 1%\n10%-100%，Default 30%；",
   "group": "backup",
   "kind": "value",
   "default": {
    "value": 30.0,
    "unit": "%",
    "text": "Default 30%"
   }
  },
  {
   "address": 43138,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "EPS Overdischarge SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.3",
   "description": "1 <--> 1%；Range 10%-100%；\nLV Hybrid，Default 20%；\n3PH HV Hybrid，Default 10%；",
   "group": "backup",
   "kind": "value",
   "range": {
    "min": 10.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range 10%-100%"
   },
   "default": {
    "value": 20.0,
    "unit": "%",
    "text": "Default 20%"
   }
  },
  {
   "address": 43139,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "EPS Switchover Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 56
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "Host computer setting range: 1–500\ns; default: 2000 ms.\nNote: Before the addition of\nregister 43705, setting register\n43139 to 0 meant the EPS control\nfunction was turned off. After the\naddition of register 43705, register\n43139 cannot be set to 0.",
   "description_v32": "1 <--> 10ms, 10~99990ms\n0 means EPS parameters invalid",
   "name_v32": "EPS Switching Time",
   "group": "backup",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 500.0,
    "basis": "eng",
    "text": "range: 1–500 s"
   },
   "default": {
    "value": 2000.0,
    "unit": "ms",
    "text": "default: 2000 ms"
   }
  },
  {
   "address": 43140,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Meter Type and Its Installation Location",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 56
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "High byte indicates meter\ninstallation location:\n0x0100 – Grid side\n0x0200 – Reserved\n0x0300 – Grid side + parallel\ninverter output side (dual meters)\nNote: Applicable to Eastron\nstandard single-phase, Eastron\nstandard three-phase, and Chint\ndual-channel meters.\nLow byte indicates meter type:\n0x0001 – Acrel single-phase\n0x0002 – Acrel three-phase\n0x0003 – Reserved\n0x0004 – Eastron standard\nsingle-phase\n0x0005 – Eastron standard\nthree-phase\n0x0006 – No meter mode\n0x0007 – Chint split-phase meter\n0x0008 – Chint dual-channel meter",
   "description_v32": "High byte indicates location：\n0x0100 Grid\n0x0200 Load\n0x0300 Grid+PV (Two Meter)\nLow byte indicates meter type\n0x0001 General 1Ph\n0x0002 Acrel 3Ph\n0x0003 General 3Ph\n0x0004 Standard Eastron 1Ph\n0x0005 Standard Eastron 3Ph\n0x0006 No Meter Mode\n0x0007 Chint Split phase meter",
   "name_v32": "Meter1 Type and location",
   "group": "meter",
   "lo_options": {
    "1": "Acrel single-phase",
    "2": "Acrel three-phase",
    "3": "Reserved",
    "4": "Eastron standard",
    "5": "Eastron standard",
    "6": "No meter mode",
    "7": "Chint split-phase meter",
    "8": "Chint dual-channel meter"
   },
   "hi_options": {
    "1": "Grid side",
    "2": "Reserved",
    "3": "Grid side + parallel"
   },
   "kind": "bytes"
  },
  {
   "address": 43141,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Scheduled Charging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 56
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – maximum rated\ncharging current of the\ncorresponding model, default 50 A.\nDescription:\n(1) Only used for parameter settings\nin Optimization Revenue V1\nversion.\n(2) Takes effect when BIT01 of\nregister 43110 is enabled.",
   "description_v32": "1<-->0.1A，\nRange 0-100A，Default 50A, Accuracy 0.1A\nFor example:\nS5 single-phase low-voltage energy storage inverter charging\ncurrent up to 100A\nS6 single-phase low-voltage energy storage inverter charging\ncurrent up to 120A",
   "name_v32": "Time-chargeing charge current",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "A",
    "text": "default 50 A"
   }
  },
  {
   "address": 43142,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Scheduled Discharging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 73
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – maximum rated\ndischarging current of the\ncorresponding model, default 50 A.",
   "description_v32": "1<-->0.1A，\n0-100A，Default Range 50A, Accuracy 0.1A\nFor example:\nS5 single-phase low-voltage energy storage inverter charging\ncurrent up to 100A\n73\nS6 single-phase low-voltage energy storage inverter charging\ncurrent up to 120A",
   "name_v32": "Time-chargeing discharge current",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "A",
    "text": "default 50 A"
   }
  },
  {
   "address": 43143,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge start hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43144,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge start minute",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43145,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge end hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43146,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge end minute",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43147,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge start hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43148,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge start minute",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43149,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge end hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43150,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge end minute",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43153,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge start hour 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43154,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge start minute 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43155,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 57
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge end hour 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43156,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge end minute 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43157,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge start hour 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43158,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge start minute 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43159,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge end hour 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43160,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge end minute 2",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43163,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge start hour 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43164,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge start minute 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43165,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 74
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "description_v32": "1<-->1h\n74",
   "name_v32": "Time-chargeing charge end hour 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43166,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge end minute 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43167,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge start hour 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43168,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge start minute 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43169,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge end hour 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43170,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge end minute 3",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43173,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge start hour 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43174,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 58
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge start minute 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43175,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge end hour 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43176,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge end minute 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43177,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge start hour 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43178,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge start minute 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43179,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge end hour 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43180,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge end minute 4",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43183,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge start hour 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43184,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing charge start minute 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43185,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing charge end hour 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43186,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 75
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "description_v32": "1<-->1m\n75",
   "name_v32": "Time-chargeing charge end minute 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43187,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge start hour 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43188,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge start minute 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43189,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.2",
   "description": "1<-->1h",
   "name_v32": "Time-chargeing discharge end hour 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43190,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.2",
   "description": "1<-->1m",
   "name_v32": "Time-chargeing discharge end minute 5",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43191,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Power control mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "0: 3PH balance control，inverter output balanced current；\n1: 3PH individual control, inverter can output unbalanced\ncurrent; 43191-43194 are only for 3PH Hybrid Default is 0，\nRest are invalid；Save to Flash.Don’t frequently write",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default is 0"
   }
  },
  {
   "address": 43192,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "A Phase Rated power Limit percentage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "A Phase Rated power Limit percentage\n（10000<-->100%） Range（0-110%）\n100% is A phase rated power Allowed power is the set value\ndivided by 100%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range（0-110%"
   },
   "notes": [
    "doc unit note: (Actual 2%)"
   ]
  },
  {
   "address": 43193,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "B Phase Rated power Limit percentage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "B Phase Rated power Limit percentage\n（10000<-->100%）Range（0-110%）100% is B phase rated\npower Allowed power is the set value divided by 100%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range（0-110%"
   },
   "notes": [
    "doc unit note: (Actual 2%)"
   ]
  },
  {
   "address": 43194,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "C Phase Rated power Limit percentage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "（10000<-->100%） C Phase Rated power Limit percentage\nRange（0-110%）100% is C phase rated power Allowed power\nis the set value divided by 100%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range（0-110%"
   },
   "notes": [
    "doc unit note: (Actual 2%)"
   ]
  },
  {
   "address": 43195,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 1.0,
   "unit": "W",
   "name": "Total Grid-side Active Power Control Compensation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 59
    },
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.2",
   "description": "Range:\nFor units with rated power ≤ 20\nkW: –1000 W to +1000 W\nFor units with rated power > 20\nkW: –10 kW to +10 kW\nDefault: –30 W",
   "description_v32": "Reserved (range -500 ~ +500, default -30)\nOnly supports 0x06 function code writing;",
   "name_v32": "Active power control compensation on the main grid side",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43196,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "IV curve starting setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "1- Start，\nDon’t scan， 0-\nDefault is 0\nNote: After start the IV curve scanning, use function code 04,\nread 3341Reg. If READ THE IV curve number, the scan ends.\nIf no number after 5mins, end with timeout. If 3 times of\nerror。 timeout, scanning",
   "group": "diagnostics",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default is 0 Note"
   },
   "danger": true
  },
  {
   "address": 43197,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "V",
   "name": "IV curve start voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "1<-->1V",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43198,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "V",
   "name": "IV curve interval voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "1<-->1V",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43199,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Get current IV curve number",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 76
    }
   ],
   "section": "5.3",
   "description": "Note: Max number is 30\n76\nStep 1: Send IV curve scanning command, wait it ends\nStep 2: Send function 06 to this register to set IV curve number,\nget IV curve info\nStep 3: Use function 04 read IV curve info Reg from\n33341-33462",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "1": "Send IV curve scanning command",
    "2": "Send function 06 to this register to set IV curve number",
    "3": "Use function 04 read IV curve info Reg from"
   },
   "danger": true
  },
  {
   "address": 43200,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "01/06 Working Mode V1Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43201,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "01/06Working Mode V2Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43202,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "01/06Working Mode V3Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43203,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "01/06Working Mode V4Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43204,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "01/06Working Mode P1（P1% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange（0-100%） 100% is rated P",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range（0-100%"
   }
  },
  {
   "address": 43205,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "01/06Working Mode P2（P2% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange（0-100%） 100% is rated P",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range（0-100%"
   }
  },
  {
   "address": 43206,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "01/06Working Mode P3（P3% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange（0-100%）100% is rated P",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range（0-100%"
   }
  },
  {
   "address": 43207,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "01/06Working Mode P4（P4% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange（0-100%）100% is rated P",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range（0-100%"
   }
  },
  {
   "address": 43208,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "02Working Mode V1Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43209,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "02Working Mode V2Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43210,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "02Working Mode V3Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43211,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "02Working Mode V4Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43212,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "02Working Mode LeadingQ （MaxLeadingVar% ）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：0---60%；Default:30%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：0---60%"
   },
   "default": {
    "value": 30.0,
    "unit": "%",
    "text": "Default:30%"
   }
  },
  {
   "address": 43213,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "02Working Mode LaggingQ （MaxLaggingVar% ）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nrange：0---（-60%）；Default:-30%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": -60.0,
    "max": 0.0,
    "basis": "eng",
    "text": "range：0---（-60%"
   },
   "default": {
    "value": -30.0,
    "unit": "%",
    "text": "Default:-30%"
   }
  },
  {
   "address": 43214,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "02 Working Mode Plock-in",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "1<-->1%，Default 20%，range0~100%；",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "range0~100%"
   },
   "default": {
    "value": 20.0,
    "unit": "%",
    "text": "Default 20%"
   }
  },
  {
   "address": 43215,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "02 Working Mode Plock-out",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "1<-->1%，Default 5%，range0~100%；",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "range0~100%"
   },
   "default": {
    "value": 5.0,
    "unit": "%",
    "text": "Default 5%"
   }
  },
  {
   "address": 43216,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "",
   "name": "02Working Mode K Parameter",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "100<-->1，Default 0.1 ，range（-1.0~+1.0）\nCEI 0-21 Only",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.1,
    "unit": "",
    "text": "Default 0.1 "
   }
  },
  {
   "address": 43217,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "02/03/04/05Working mode Q response 3Tau",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 77
    }
   ],
   "section": "5.3",
   "description": "100<-->1s，Default 10s，range(6~60s)\n77\nFor CEI-016, range 0-30s, default 3s",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 6.0,
    "max": 60.0,
    "basis": "eng",
    "text": "range(6~60s"
   },
   "default": {
    "value": 10.0,
    "unit": "s",
    "text": "Default 10s"
   }
  },
  {
   "address": 43218,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "05Working Mode B Power（Pb% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "（10000<-->100%）；range：50---100%；\nDefault:100%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 100.0,
    "basis": "eng",
    "text": "range：50---100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default:100%"
   }
  },
  {
   "address": 43219,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "05Working Mode C Power（Pc% Set）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "（10000<-->100%）；range：50---100%；\nDefault:100%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 100.0,
    "basis": "eng",
    "text": "range：50---100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default:100%"
   }
  },
  {
   "address": 43220,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.001,
   "unit": "",
   "name": "05Working Mode C PF（PFcSet）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "range：（-0.90---0.90）；Default:-0.95\n（800<-->0.80，1000<-->1.00）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": -0.9,
    "max": 0.9,
    "basis": "eng",
    "text": "range：（-0.90---0.90"
   },
   "default": {
    "value": -0.95,
    "unit": "",
    "text": "Default:-0.95 "
   }
  },
  {
   "address": 43221,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standard Mode control switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "BIT00: Overvoltage active power automatic limit, 0 off\n(default), 1 on, default 0\nBIT01: Vref automatic adjustment function switch in\nIEEE1547-2018 standard V-Q\nVref-Autonomous (0-disabled; 1-enabled; default 0)\nBIT02: Plockin and Plockout function enable switch in mode 2\n(V-Q)\n(0-disabled, 1-enabled, default value refers to safety\nregulations)\nBIT03: Ulockin and Ulockout function enable switch in mode 5\n(P-PF)\n(0-disabled, 1-enabled, default value refers to safety\nregulations)\nBIT04: Reactive power special requirement function switch\nwhen active power is less than 20% Ps\n(0-disabled, 1-enabled, default value refers to safety\nregulations)\nBIT05-15, reserved",
   "group": "reactive_power",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Overvoltage active power automatic limit, 0 off (default), 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Overvoltage active power automatic limit, 0 off (default), 1 on, default 0"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Vref automatic adjustment function switch in IEEE1547-2018 standard V-Q Vref-Autonomous (0-disabled",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Vref automatic adjustment function switch in IEEE1547-2018 standard V-Q Vref-Autonomous (0-disabled; 1-enabled; default 0)"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Plockin and Plockout function enable switch in mode 2 (V-Q) (0-disabled, 1-enabled, default value refers to safety regul",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Plockin and Plockout function enable switch in mode 2 (V-Q) (0-disabled, 1-enabled, default value refers to safety regulations)"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Ulockin and Ulockout function enable switch in mode 5 (P-PF) (0-disabled, 1-enabled, default value refers to safety regu",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Ulockin and Ulockout function enable switch in mode 5 (P-PF) (0-disabled, 1-enabled, default value refers to safety regulations)"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Reactive power special requirement function switch when active power is less than 20% Ps (0-disabled, 1-enabled, default",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Reactive power special requirement function switch when active power is less than 20% Ps (0-disabled, 1-enabled, default value refers to safety regulations) BIT05-15, reserved"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 BIT"
   }
  },
  {
   "address": 43222,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Power ramp rate limit Wgra",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "100<-->1%\nRange：5%---600%；Default:16.67%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 600.0,
    "basis": "eng",
    "text": "Range：5%---600%"
   },
   "default": {
    "value": 16.67,
    "unit": "%",
    "text": "Default:16.67%"
   }
  },
  {
   "address": 43223,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "%",
   "name": "EN50549 Fault Trip Restart P_Ramp Rate",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "1000<-->100%\nRange：5%---3000%；Default:10%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 3000.0,
    "basis": "eng",
    "text": "Range：5%---3000%"
   },
   "default": {
    "value": 10.0,
    "unit": "%",
    "text": "Default:10%"
   },
   "danger": true
  },
  {
   "address": 43224,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "%",
   "name": "EN50549 Startup P_Ramp Rate",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "1000<-->100%\nRange：5%---3000%；Default:600%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 3000.0,
    "basis": "eng",
    "text": "Range：5%---3000%"
   },
   "default": {
    "value": 600.0,
    "unit": "%",
    "text": "Default:600%"
   }
  },
  {
   "address": 43225,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Working mode reset",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "One reset each time\n1，AUS DRM ON；\n2，AUS OFF； DRM\n3，Working Mode Reset；\n4，Ramp rate Reset；\n5，Freq derate Reset；\n6，10mins overvoltage rest；",
   "group": "system",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43226,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Frequency derating mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 78
    }
   ],
   "section": "5.3",
   "description": "See Appendix14\n78",
   "group": "freq_response",
   "kind": "enum",
   "options": {
    "0": "None",
    "1": "Australia overfrequency derating and underfrequency(Hybrid) ramping up. Default",
    "3": "VDE4105, Spain NTS631 (RD1699), VDE4110, EN50438, Poland NC_RFG (PN-50549) Type of Overfrequency derating .",
    "4": "US Rule21 Frequency derating.OR selfdefined derating(can set star and stop point for both 50Hz and 60Hz)",
    "5": "Brazil frequency derating",
    "6": "SouthAfrica frequency derating",
    "7": "US Rule21Phase1 Frequency derating",
    "8": "US Rule21Phase3 Frequency derating",
    "9": "Dubai Frequency derating",
    "10": "UK G98 and G99 Frequency derating (DSP will select based on standard G98 or G99)",
    "11": "Germany BDEW Frequency derating",
    "12": "Denmark Frequency derating",
    "13": "China 2018 Frequency derating",
    "14": "EN50549 Frequency derating",
    "15": "CEI 0-21 Frequency derating",
    "16": "South Africa levelise Hybrid Over/underfrequency control",
    "17": "France Frequency derating",
    "18": "Austria Frequency derating",
    "19": "Hawaii Frequency derating",
    "20": "Over-under-frequency power response mode required by Australian FCAS"
   },
   "appendix": "V3.2:A14"
  },
  {
   "address": 43227,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Frequency Derating Parameter 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 79
    }
   ],
   "section": "5.3",
   "description": "01 mode overfrequency derating (Fstop)\nsetpoint. (100<->1Hz);Range:51.00-52.00Hz;\nDefault:52Hz;Accuracy:0.05Hz\n0C mode Denmark and 0A mode UK\noverfrequency derating start point (FR)\nsetpoint. (100<->1Hz);Range:51.00-52.00Hz;\nDefault:52Hz; Accuracy:0.01Hz\n03 mode VDE-2018 and 11H mode France and 12H mode\nAustria overfrequency derating start point (Fstart)\nsetpoint.(100<->1Hz);Range:50.20-50.5Hz;Default:50.2Hz;Ac\ncuracy:0.01Hz;\n13 mode Hawaii overfrequency derating start point(Fstart)\nsetpoint.(100<->1Hz);Range: 60.017-61.00Hz\nDefault:60.036Hz Accuracy:0.001Hz;\n04 mode overfrequency derating start point (Fstart) setpoint.\n(100<->1Hz);Range:60.20-62.00Hz;\nDefault:60.2Hz;\nAccuracy:0.05Hz;\n08 mode overfrequency derating start point\n(Fstart) setpoint. (100<->1Hz);Range:60.05-62.00Hz;\nDefault:60.2Hz;Accuracy:0.01Hz;\n0D mode China 2018 new code overfrequency derating\nslope(Fdroop)setpoint.(100<->1.0%)Range: 10%-100%;\nDefault:40%;Accuracy:1%;\n0E mode EN50549 overfrequency derating start point (f1)\nsetpoint.(100<->1Hz) Range:50.2-52Hz Default:50.2Hz;\nAccuracy:0.01Hz;",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 51.0,
    "max": 52.0,
    "basis": "eng",
    "text": "Range:51.00-52.00Hz"
   },
   "default": {
    "value": 52.0,
    "unit": "Hz",
    "text": "Default:52Hz"
   }
  },
  {
   "address": 43228,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz 0.01%",
   "name": "Frequency Derating Parameter 2",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 79
    }
   ],
   "section": "5.3",
   "description": "01 mode underfrequency ramping (grid charge battery)\n(Fstop_ch) setpoint (100<->1Hz) Range: 47.00-49.00Hz;\nDefault:49Hz;\nAccuracy:0.05Hz;\n0C mode Denmark and 0A mode UK overfrequency derating\nslope(Fdroop) setpoint. (100<->1.0%)\nRange:2.0-12.0%; Default:4%\nAccuracy:0.1%;\n03 mode VDE-2018 and 11H mode France and 12H mode\nAustria overfrequency derating slope\n(Fdroop)setpoint.(100<->1.0%) Range:2.0-12.0%;\nDefault:5%\nAccuracy:0.1%\n13 mode Hawaii overfrequency derating slope\n(Fdroop)setpoint.(100<->1.0%) Range:2.0-7.0%;\nDefault:4%\n79\nAccuracy:0.1%;\n04 mode overfrequency derating stop frequency (Fstop)\nsetpoint (100<->1Hz) Range:61.00-64.00Hz;\nDefault:62Hz;\nAccuracy:0.05Hz;\nNote: Fstop >Fstart\n08 mode overfrequency derating slope\n(WGra)setpoint.(10000<->100%);\nRange:10%-100%;\nDefault:40%;\nAccuracy:1%;\n0E mode EN50549 overfrequency derating hysteresis switch\n(fstop:active/deactive).Deactive Active\nDefault:0",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 47.0,
    "max": 49.0,
    "basis": "eng",
    "text": "Range: 47.00-49.00Hz"
   },
   "default": {
    "value": 49.0,
    "unit": "Hz",
    "text": "Default:49Hz"
   }
  },
  {
   "address": 43229,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz 0.01s",
   "name": "Frequency Derating Parameter 3",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 80
    }
   ],
   "section": "5.3",
   "description": "01 mode overfrequency derating（Fstart）， 100<-->1Hz ；\nRange ： 50.10---50.50Hz，\nDefault:50.25Hz；Accuracy 0.05Hz；\n08 mode overfrequency derating recoverable stop frequency\n(Fstop)set point.(100<->1Hz).\nRange:60.00-Fstart;\nDefault:60.05Hz;\nAccuracy:0.01Hz;\n0E mode EN50549 overfrequency derating hysteresis\nfrequency (fstop) setpoint.(100<->1Hz).\nRange: 50.0-f1;\nDefault:50.2Hz;\nAccuracy:0.01Hz;\nHawaii overfrequency derating response time set high byte\n(1<->10ms)Range:5-300\nDefault: 50 <->500ms\nAccuracy:0.01s",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 50.1,
    "max": 50.5,
    "basis": "eng",
    "text": "Range ： 50.10---50.50Hz"
   },
   "default": {
    "value": 50.25,
    "unit": "Hz",
    "text": "Default:50.25Hz"
   }
  },
  {
   "address": 43230,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s 0.01Hz",
   "name": "Frequency Derating Parameter 4",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 80
    }
   ],
   "section": "5.3",
   "description": "08 mode overfrequency derating hysteresis switch (HystEna)\nsetpoint 1 – Enable 2 – Disable\n0E mode EN50549 overfrequency derating hysteresis\nfrequency response time (Tstop) setpoint (1<->1s)\nRange: 0-600s; Default:30s; Accuracy:1s\n01 mode EN50549 overfrequency derating Ftransition（For\nAU2020），100<-->1Hz，Range：50.5Hz-52Hz，Default Hybrid\n50.75Hz；Accuracy 0.01Hz；",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 600.0,
    "basis": "eng",
    "text": "Range: 0-600s"
   },
   "default": {
    "value": 30.0,
    "unit": "s",
    "text": "Default:30s"
   }
  },
  {
   "address": 43231,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Frequency Derating Parameter 5",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 80
    }
   ],
   "section": "5.3",
   "description": "0E mode EN50549 overfrequency derating slope (Droop)\nsetpoint.(100<->1.0%) Range:2-12%;\n80",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 12.0,
    "basis": "eng",
    "text": "Range:2-12%"
   }
  },
  {
   "address": 43232,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "Frequency Derating Parameter 6",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "0E mode EN50549 overfrequency derating frequency response\ndelay(Tintendelay) setpoint.(100<->1s)\nRange:0-2s Default:0s; Accuracy:0.1s",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 2.0,
    "basis": "eng",
    "text": "Range:0-2s"
   },
   "default": {
    "value": 0.0,
    "unit": "s",
    "text": "Default:0s"
   }
  },
  {
   "address": 43233,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "Underfrequency ramping up start frequency point",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "VDE4105,EN50549 standard mode underfrequency ramping\nstart frequency(FDstart) setpoint. (100<->1Hz);\nRange:50.00Hz-46Hz;\nDefault:49.80Hz;\nAccuracy:0.01Hz;\nHawaii underfrequency ramping start\nfrequency (FDstart) setpoint.(100<->1Hz); Range:59-59.98Hz;\nDefault:59.8Hz\nAccuracy:0.01Hz;\nFdstart（For 01 underfrequency ramping\nAUS2020）； Hybrid\n100<->1Hz;Range 49.5Hz-49.9Hz；\nDefault：49.75Hz；Accuracy 0.01Hz；",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 46.0,
    "max": 50.0,
    "basis": "eng",
    "text": "Range:50.00Hz-46Hz"
   },
   "default": {
    "value": 49.8,
    "unit": "Hz",
    "text": "Default:49.80Hz"
   }
  },
  {
   "address": 43234,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "% 0.01Hz",
   "name": "Underfrequency ramping up slope",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "VDE4105,EN50549 standard mode underfrequency ramping\nslope(Grid charge battery)(FDdroop) etpoint(100<->1.0%)\nRange:2.0-12.0%\nDefault:5%;\nAccuracy:0.1%\nHawaii underfrequency ramping slope(Grid charge\nbattery)(FDdroop) setpoint (100<->1.0%)\nRange:2.0-7.0% Default:4%;\nAccuracy:0.1%.\nramping（Fpmax）（ForHybrid AUS2020）； 01 underfrequency\n100<-->1Hz；Range：47.00Hz---49.00Hz；Default:48.00Hz；\nAccuracy 0.05Hz",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 12.0,
    "basis": "eng",
    "text": "Range:2.0-12.0%"
   },
   "default": {
    "value": 5.0,
    "unit": "%",
    "text": "Default:5%"
   }
  },
  {
   "address": 43235,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Voltage compensation Vgrid-A-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nRange：-5.0V~+5.0V；Accuracy 0.1V；Default 0；For 1ph\ninverter, phase A is effective",
   "group": "diagnostics",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43236,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Voltage compensation Vgrid-B-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nRange：-5.0V~+5.0V；Accuracy 0.1V；\n0；For Default 1ph inverter, phase A is effective",
   "group": "diagnostics",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1ph"
   }
  },
  {
   "address": 43237,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid Voltage compensation Vgrid-C-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nRange：-5.0V~+5.0V；Accuracy 0.1V；\nDefault 0；For 1ph inverter, phase A is effective",
   "group": "diagnostics",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43238,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid current sampling middle point compensation Igrid-A-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "1<-->1\nRange：-10---10；Default 0",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": -10.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：-10---10"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43239,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid current sampling middle point compensation Igrid-B-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 81
    }
   ],
   "section": "5.3",
   "description": "1<-->1\nRange：-10---10；Default 0\n81",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": -10.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：-10---10"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 "
   }
  },
  {
   "address": 43240,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid current sampling middle point compensation Igrid-C-Zero",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "1<-->1\nRange：-10---10；Default 0",
   "group": "diagnostics",
   "kind": "value",
   "range": {
    "min": -10.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：-10---10"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43241,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid feedforward parameter VFB-Adj-Scale",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "1<-->1\nRange：50--90，Default 80",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 90.0,
    "basis": "eng",
    "text": "Range：50--90"
   },
   "default": {
    "value": 80.0,
    "unit": "",
    "text": "Default 80"
   }
  },
  {
   "address": 43245,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "mA",
   "name": "Leakage current Protection ILeakLim",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "1<-->1mA\nRange：50---800mA；Default 240mA",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 800.0,
    "basis": "eng",
    "text": "Range：50---800mA"
   },
   "default": {
    "value": 240.0,
    "unit": "mA",
    "text": "Default 240mA"
   }
  },
  {
   "address": 43246,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "kΩ",
   "name": "PV iso protection RisoLim",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "1<-->1K\nRange：20k---1000k；Default 200K",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 1000.0,
    "basis": "eng",
    "text": "Range：20k---1000k"
   },
   "default": {
    "value": 200.0,
    "unit": "",
    "text": "Default 200K"
   }
  },
  {
   "address": 43247,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "BIT00, Reserved\nBIT01, LVRT Var Specification\n0 Capacitive，1 Resistive，Default 0\nBIT02, US Rule21 VRT Enable\n0 disable，1 enable. Default:1\nBIT03, US Rule21 FRT Enable\n0-disable;1 enable. Default:1\nBIT04,Brazil LVRT Enable\n0-disable;1 enable. Default:1",
   "group": "vrt",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 BIT"
   }
  },
  {
   "address": 43248,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Const Voltage Mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "Constant DC voltage Mode\nRange 100V---850V，Default 600V",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 100.0,
    "max": 850.0,
    "basis": "eng",
    "text": "Range 100V---850V"
   },
   "default": {
    "value": 600.0,
    "unit": "V",
    "text": "Default 600V"
   }
  },
  {
   "address": 43249,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Special Settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "See Appendix 15",
   "group": "other",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "MPPT Parallel Function",
     "states": {
      "0": "Individual MPPT Operation(",
      "1": "Parallel MPPT Operation"
     },
     "default": null,
     "reserved": false,
     "text": "0---Individual MPPT Operation(Default) 1---Parallel MPPT Operation"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "IgFollow (Increase the grid OFF judge speed, default Enable for Italy Standard)",
     "states": {
      "0": "Disable",
      "1": "Enable"
     },
     "default": null,
     "reserved": false,
     "text": "0---Disable 1---Enable，default 0；"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Relay protection ， Relay-Fault-Func.",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": null,
     "reserved": false,
     "text": "0 Enable，1 Disable，Default 0；"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "I-leak protection ILeak-Fault Func.",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": null,
     "reserved": false,
     "text": "0 Enable，1 Disable，Default 0；"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "PV iso Protection，PV-G-Fault Func",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": null,
     "reserved": false,
     "text": "0 Enable，1 Disable，Default 0；"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Grid-interference protection GRID-INTF.02 Func.",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": null,
     "reserved": false,
     "text": "0 Enable，1 Disable，Default 0；"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "The DC component of the grid current protection switch",
     "states": {
      "0": "enabled",
      "1": "non-enabled"
     },
     "default": null,
     "reserved": false,
     "text": "5G/S5 generation energy storage machine: 0-enabled, 1-non-enabled; S6 generation energy storage machine: 0-non-enabled, 1-enabled; Default 0 ;"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Const Voltage Mode Enable Const Voltage",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": null,
     "reserved": false,
     "text": "0 Enable，1 Disable，Default 0；"
    },
    {
     "lo": 8,
     "hi": 11,
     "name": "Grid filter level 0-7",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Default 0；"
    },
    {
     "lo": 12,
     "hi": 15,
     "name": "Afci Sensitivity 0-7",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Default 0；"
    }
   ],
   "appendix": "V3.2:A15"
  },
  {
   "address": 43250,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "Datalogger SN",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "Transfer the SN number to Dec and display\nit",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43255,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "Datalogger IP Address",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "Transfer the IP address to Dec and display it",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43257,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Datalogger signal strength",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "Reserved for wireless devices",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43258,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Datalogger status word 1",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.3",
   "description": "All 0000 = normal operation;\nBIT00: 0---INV&logger COM normal\n1--- INV&logger COM fail\nBIT01: 0---logger& Server COM normal\n1--- logger& Server COM fail\nBIT02: Reserved\nBIT03-BIT15:Reserved",
   "group": "system",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "0---INV&logger COM normal 1--- INV&logger COM fail",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "0---INV&logger COM normal 1--- INV&logger COM fail"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "0---logger& Server COM normal 1--- logger& Server COM fail",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "0---logger& Server COM normal 1--- logger& Server COM fail"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    },
    {
     "lo": 3,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ]
  },
  {
   "address": 43279,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Control: Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT15: Reserved.\nDescription:\n(1) Effective only when remote\nbattery charge/discharge control\n(register 43135) or remote AC\ncontrol (register 43132) mode is\nactive.\n(2) While remote control mode is\nactive, if an invalid value is written\nto any switch setting (enabled or\ndisabled), the corresponding\nregister bit data will revert to its\nprevious enabled/disabled state,\nensuring that a valid data status can\nbe read for each switch setting.\n(3) After remote control mode is\nexited, this register data is cleared\nto 0.\n(4) Settings are not retained after\npower loss.",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 1,
     "name": "PV Shutdown control",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "PV Shutdown control – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 2,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved. Description: (1) Effective only when remote battery charge/discharge control (register 43135) or remote AC control (register 43132) mode is active. (2) While remote control mode is active, if an invalid value is written to any switch setting (enabled or disabled), the corresponding register bit data will revert to its previous enabled/disabled state, ensuring that a valid data status can"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   },
   "volatile": true
  },
  {
   "address": 43282,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Remote Control: Timeout Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 60
    },
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.2",
   "description": "Range: 2–30; default 5.\nNote: Settings are not retained after\npower loss.",
   "description_v32": "1<-->1min; Range: 2~30; Default 5;\nNot saved when power off;",
   "name_v32": "Remote control timeout setting",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 30.0,
    "basis": "eng",
    "text": "Range: 2–30"
   },
   "default": {
    "value": 5.0,
    "unit": "",
    "text": "default 5"
   },
   "volatile": true
  },
  {
   "address": 43283,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Meter Communication Access Method",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 60
    }
   ],
   "section": "5.2",
   "description": "0 – Wired, 1 – Wireless; other\nvalues invalid, default 0.",
   "group": "meter",
   "kind": "enum",
   "options": {
    "0": "Wired",
    "1": "Wireless"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43284,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Special Function Control Word 02",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 60
    },
    {
     "doc": "V3.2",
     "page": 82
    }
   ],
   "section": "5.2",
   "description": "BIT00: PV-Only Load Enable – 0:\ndisabled, 1: enabled, default 0.\nBIT01: Fan Low-Noise Mode – 0:\ndisabled, 1: enabled, default 0.\nBIT02: Battery Saving – 0:\nenabled, 1: disabled, default 0.\nBIT03–15: Reserved.",
   "description_v32": "BIT00: Only PV load is enabled, 0-disabled, 1 enabled, default\n0;\nBIT01: Fan low noise mode, 0-disabled, 1-enabled, default 0;\nBIT02: Self-power consumption priority selection, 0-grid,\n82\n1-battery, default 0;BIT03~15: reserved;",
   "group": "other",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "PV-Only Load Enable",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "PV-Only Load Enable – 0: disabled, 1: enabled, default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Fan Low-Noise Mode",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Fan Low-Noise Mode – 0: disabled, 1: enabled, default 0."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Battery Saving",
     "states": {
      "0": "enabled",
      "1": "disabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Battery Saving – 0: enabled, 1: disabled, default 0."
    },
    {
     "lo": 3,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43285,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AC Coupling Start SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 60
    },
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.2",
   "description": "Range: 0 to (AC Coupling Stop\nSOC – 10%), default 0.\nOnly applicable to battery types\nwith communication capability.",
   "description_v32": "0~ (AC Coupling stops SOC-10%), default 0.",
   "name_v32": "AC Coupling turns on SOC",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43286,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "AC Coupling Start Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.2",
   "description": "Range: Over-discharge voltage to\n(AC Coupling Stop Voltage – 2 V),\ndefault 48 V.\nOnly applicable to battery types\nwithout communication capability.",
   "description_v32": "Over-discharge voltage ~ (AC Coupling stops Volt-2V), default\n48V.",
   "name_v32": "AC Coupling turns on Volt",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 48.0,
    "unit": "V",
    "text": "default 48 V"
   }
  },
  {
   "address": 43287,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "AC Coupling Start Frequency",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.2",
   "description": "50 Hz Standard: 50 Hz ~ (primary\nover-frequency threshold + 0.1 Hz),\ndefault 50 Hz.\n60 Hz Standard: 60 Hz ~ (primary\nover-frequency threshold + 0.1 Hz),\ndefault 60 Hz.",
   "description_v32": "50Hz standard: 50Hz~ (level one overfrequency threshold +\n0.1Hz), default 50Hz;\n60Hz standard: 60Hz~ (level one overfrequency threshold +\n0.1Hz), default 60Hz;",
   "name_v32": "AC Coupling startup frequency",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "Hz",
    "text": "default 50 Hz"
   }
  },
  {
   "address": 43288,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 100.0,
   "unit": "W",
   "name": "Default EPM backflow power value",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "Range 0~99, default 0\nDescription: For South Australia’s Flexible Export needs,\nremotely control the Export Limit power value",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 99.0,
    "basis": "unknown",
    "text": "Range 0~99"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Description"
   }
  },
  {
   "address": 43289,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Default backflow power value execution switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "0x00AA: represents function execution and the inverter return\npower returns to the default value (43288 register value);\n0x0000: The function is not enabled, and the inverter return\npower is executed according to the set value (43074 register\nvalue)\nDefault is 0x0000, others are invalid;\nNo saving after power off;\nNote: In response to the Flexible Export requirements of South\nAustralia, the reason for adding this is that after the inverter and\ncollector are disconnected and started, they need to be\nautomatically associated to trigger the default return power\nvalue.",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "0": "The function is not enabled",
    "170": "represents function execution and the inverter return"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default is 0x"
   }
  },
  {
   "address": 43290,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standard Special Functin code",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "BIT01: G100 2022 Standard Manual Recovery Limit Selection,\n0 Resi, 1 non-Resi, default 0;\nBIT02-BIT15: Reserved",
   "group": "other",
   "kind": "bits",
   "bits": [
    {
     "lo": 1,
     "hi": 1,
     "name": "G100 2022 Standard Manual Recovery Limit Selection, 0 Resi, 1 non-Resi, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "G100 2022 Standard Manual Recovery Limit Selection, 0 Resi, 1 non-Resi, default 0;"
    },
    {
     "lo": 2,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43291,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 100.0,
   "unit": "W",
   "name": "Flexible export backflow power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "1<-->100W; default 0;\nSingle machine range: 0~ rated output power of the\nmachine*1.1;\nParallel machine range: 0~ rated output power of the\nmachine*1.1*number of parallel machines;\nNot saved when power is off;",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   },
   "volatile": true
  },
  {
   "address": 43292,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Flexible export enabling switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "0x00AA, on; 0x0000, off, others are invalid;",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43298,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery internal resistance setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43299,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Custom50/60 standard reference voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nOnly available in Custom50/60\nCurrently available for 208V, 220V, 230V, 240V, others are\ninvalid",
   "group": "other",
   "kind": "value"
  },
  {
   "address": 43300,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "A",
   "name": "G100-2022 Standard Public Grid-side Apparent Current Output Limit Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 83
    }
   ],
   "section": "5.2",
   "description": "For three-phase energy storage\nmachines, this indicates the\napparent current output limit per\nphase.\nStandalone range: 0 ~ 4 × unit rated\nAC output current.\nParallel system range: 0 ~ 4 × unit\nrated AC output current × number\nof parallel units.\nNote: The set upper limit must not\nexceed the data-type upper limit of\nthis register.",
   "description_v32": "100<-->1A\nFor a three-phase energy storage machine, it indicates the\napparent current output limit of each phase.\n83",
   "name_v32": "G100-2022 Standard Public Grid Side Apparent Current Output Limit Settings",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 4.0,
    "basis": "unknown",
    "text": "range: 0 ~ 4 "
   }
  },
  {
   "address": 43301,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Internal fan self-check function ON/OFF",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "0000H—Self Check OFF\n0001H—Self Check ON\nNote：Send the fan self check command,\ncheck the 04 code 33095. If it has fan alarm\n(F011H/F015H), indicates fan alarm.",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43302,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Special function control word",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "See Appendix 16",
   "group": "other",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Boost not generate wave function off control",
     "states": {
      "0": "Function ON",
      "1": "Function OFF"
     },
     "default": null,
     "reserved": false,
     "text": "0-Function ON；1-Function OFF； Default 0 OFF this function，boost will always work with generating wave mode Instructions for writing to BTIxx: The upper computer first reads the current value"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "DC injection adjustment function off control",
     "states": {
      "0": "Function ON",
      "1": "Function OFF"
     },
     "default": null,
     "reserved": false,
     "text": "0-Function ON；1-Function OFF； Default 0 OFF this function，Inverter will not actively adjust DC injection, for test purpose"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "AFCI Self-Check",
     "states": {
      "0": "Disable",
      "1": "Self-Check Start"
     },
     "default": null,
     "reserved": false,
     "text": "0-Disable，1-Self-Check Start；Default 0； Power off not saving； of this register, and then writes the value of the corresponding BIT as needed based on the current value;"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "AFCI Self-check mode",
     "states": {
      "0": "Self-test runs normal (no arc) data",
      "1": "Self-test runs abnormal (with arc) data"
     },
     "default": null,
     "reserved": false,
     "text": "0- Self-test runs normal (no arc) data，1- Self-test runs abnormal (with arc) data； Default 0；Power off not saving；"
    },
    {
     "lo": 5,
     "hi": 7,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "US 1PH HV Hybrid Grid Connect Setting",
     "states": {
      "0": "L1-L2-N",
      "1": "L1-L2"
     },
     "default": null,
     "reserved": false,
     "text": "0：L1-L2-N, 1：L1-L2，Default 0； Power off saving；"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "PV Enable Switch",
     "states": {
      "0": "PV Enable",
      "1": "PV OFF"
     },
     "default": null,
     "reserved": false,
     "text": "0-PV Enable，1-PV OFF，Default 0， Power off not saving ；。 Currently only applicable to Alpha all-in-one;"
    },
    {
     "lo": 10,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": ""
    }
   ],
   "appendix": "V3.2:A16"
  },
  {
   "address": 43303,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "FCAS Droop Switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "OFF，1 ON；Set 0 FCAS parameters through Modbus,power off\nnot save",
   "group": "freq_response",
   "kind": "value"
  },
  {
   "address": 43304,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "LSB Parameter",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "FCAS norminal band underfrequency boundary\nRange： 48.01Hz ~ LDB",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 43305,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "HSB Parameter",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "FCAS norminal band pverfrequency boundary\nRange： HDB~ 51.99Hz",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 43306,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "LDB Parameter",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "FCAS Droop response stop underfreqneucy value\nRange： LSB~ 49.99Hz",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 43307,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "HDB Parameter",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "FCAS Droop response stop overfreqneucy value\nRange： 50.01Hz ~ HSB",
   "group": "meter",
   "kind": "value"
  },
  {
   "address": 43308,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Pcharge",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "Charge power",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43309,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Pdischarge",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "Discharge power",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43310,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "FCAS Frequency adjust mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "mode，0x0A mode； 0x09 step droop",
   "group": "freq_response",
   "kind": "value"
  },
  {
   "address": 43311,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Passive mode setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "OFF，0xAA55 0；For 0 ON, default single register 0x06 write",
   "group": "storage_modes",
   "kind": "value",
   "notes": [
    "type missing in doc, assumed U16"
   ]
  },
  {
   "address": 43312,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Clear grid backup overload alarm",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "For backup overload alarm after 3 times when the backup is\nforced to disconnect. Use this to force reconnect the backup\nport 0xAA55 Enable For single register 0x06 write",
   "group": "backup",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43313,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Clear AFCI Fault",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
