     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.2",
   "description": "Used to manually clear the fault\nafter 5 cumulative AFCI faults have\noccurred on the same day.\n0xAA55 – enable, other values\ninvalid.\nOnly writable via single-register\ncommand 0x06.",
   "description_v32": "Used for when AFCI alarm account 5 times per day. Requires\nmanual clear Clear the alarm:\n0xAA55 Enable, others not effective\nOnly support 0x06 function code write；",
   "name_v32": "Clear AFCI Alarm",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43314,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HMI Alarm Led Disable Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "0 Not Disable，1 Disable；Default 0；Others not effective；\nOnly support 0x06 function code write；\nOnly support 5G,S5 1PH LV RHI",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43321,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Factory Open Loop Test Mode Enable",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "0x0000-Disable, 0xAA55-Enable; others are invalid;\nIn order to prevent misoperation, it can only be set when there\nis PV and when it is in the standby state. Currently only\nsupports off-grid energy storage inverter;",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "43605": "Enable"
   },
   "danger": true
  },
  {
   "address": 43322,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "One Click Reset Enable Command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 84
    }
   ],
   "section": "5.3",
   "description": "0000H---Disable\n0001H---Enable，\nUse Function Code 04 Address 33219\nGet random value xxxxH for enable\nNote：One Click Reset，Function：Factory Reset and Clear\nEnergy Data\n84",
   "group": "system",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43323,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "One Click Reset Operating Command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "0000H---Disable\nxxxxH---Enable，\n1、xxxxH Enable Value is from function code 04 address 33219\n2、 Read the 33220 register address through the 04 function\ncode, and get 0045H ('E'), which means the end of one click\nreset. Or force a wait of 5 minutes and the timeout expires\nNote: If the operating command is not received within 10s after\nthe enable command is sent, the enable command will\nautomatically become invalid.",
   "group": "system",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43324,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "One Click Charge Enable Command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "0-Disable，1-Charge，\nOthers not effective；",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Charge"
   },
   "danger": true
  },
  {
   "address": 43325,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "One Click Charget Operating Command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "0x0000-Disable，0xAA55 Enable；Others invalid；\nIf One Click Charge Enable Command is disabled, One Click\nCharget Operating Command will disable as well.\nIf One Click Charge Enable Command is enabled but not\nreceive the One Click Charget Operating Command enable, it\nwill automatically disable",
   "group": "battery",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43326,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Total Backflow Current Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "10<-->1A，Default 0；\nSingle machine range: 0~ Maximum AC output current value of\nthe machine\nParallel machine range: 0~ (maximum AC output current value\nof the machine*number of parallel machines)\n43073 BIT07 needs to be Enabled；\n=0； For 3ph RHI, needs to have 43073BIT06",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43327,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Phase A Backflow Current Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "10<-->1A，Default 0；\nSingle machine range: 0~ Maximum AC output current value of\nthe machine\nParallel machine range: 0~ (maximum AC output current value\nof the machine*number of parallel machines)\n43073 BIT07 needs to be Enabled；\nNeeds to have 43073BIT06 =1；\nOnly for S6 3PH RHI",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43328,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Phase B Backflow Current Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "10<-->1A，Default 0；\nSingle machine range: 0~ Maximum AC output current value of\nthe machine\nParallel machine range: 0~ (maximum AC output current value\nof the machine*number of parallel machines)\nEnabled； 43073 BIT07 needs to be\nNeeds to have 43073BIT06 =1；\nOnly for S6 3PH RHI",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43329,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "A",
   "name": "Phase C Backflow Current Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 85
    }
   ],
   "section": "5.3",
   "description": "10<-->1A，Default 0；\nSingle machine range: 0~ Maximum AC output current value of\nthe machine\n85\nParallel machine range: 0~ (maximum AC output current value\nof the machine*number of parallel machines)\nEnabled； 43073 BIT07 needs to be\nNeeds to have 43073BIT06 =1；\nOnly for S6 3PH RHI",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43330,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "VRT Enable Switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.3",
   "description": "0xA5 –VRT Disable，\nEnable，Others invalid； 0x5A –VRT\nDefault values are determined according to national standards;",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "90": "VRT",
    "165": "VRT Disable"
   }
  },
  {
   "address": 43331,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Discharge SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.3",
   "description": "1<-->1%\nRange：0~100%; Default:90% When reach this SOC, battery\nswitch to discharge For off grid inverter",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：0~100%"
   },
   "default": {
    "value": 90.0,
    "unit": "%",
    "text": "Default:90%"
   }
  },
  {
   "address": 43332,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Discharge Voltage (Lead-acid)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.3",
   "description": "1<-->0.1V\nRange：50~60V；Default: 54V；When reach this voltage, battery\nswitch to discharge For off grid inverter",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：50~60V"
   },
   "default": {
    "value": 54.0,
    "unit": "V",
    "text": "Default: 54V"
   }
  },
  {
   "address": 43333,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Lead-Acid Battery Equalization Enable",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "0: Disable; 1: Enable.\nDefault: 0.",
   "description_v32": "0：Disable 1:Enable\n0； Default",
   "name_v32": "Lead-acid Equalizing Enable/disable",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0"
   }
  },
  {
   "address": 43334,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Lead-Acid Battery Equalization Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: 55–59.5 V; default 57.6 V.",
   "description_v32": "1<-->0.1V\nRange：55~59.5V；Default 57.6V",
   "name_v32": "Lead-acid Equalizing Voltage",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 55.0,
    "max": 59.5,
    "basis": "eng",
    "text": "Range: 55–59.5 V"
   },
   "default": {
    "value": 57.6,
    "unit": "V",
    "text": "default 57.6 V"
   }
  },
  {
   "address": 43335,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Lead-Acid Battery Equalization Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: 120–360 min; default 180\nmin.",
   "description_v32": "1<-->1min\nRange：120~360min，Default 180min；",
   "name_v32": "Lead-acid Equalizing Time",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 120.0,
    "max": 360.0,
    "basis": "eng",
    "text": "Range: 120–360 min"
   },
   "default": {
    "value": 180.0,
    "unit": "min",
    "text": "default 180 min"
   }
  },
  {
   "address": 43336,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Lead-Acid Battery Equalization Timeout",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: 5–900 min; default 120\nmin.",
   "description_v32": "1<-->1min\nRange：5~900min，Default 120min；",
   "name_v32": "Lead-acid Equalizing Overtime",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 900.0,
    "basis": "eng",
    "text": "Range: 5–900 min"
   },
   "default": {
    "value": 120.0,
    "unit": "min",
    "text": "default 120 min"
   }
  },
  {
   "address": 43337,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "d",
   "name": "Lead-Acid Battery Equalization Interval",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: 20–180 days; default 30\ndays.",
   "description_v32": "1<-->1day\nRange：20~180day；Default: 30day；",
   "name_v32": "Lead-acid Equalizing Interval",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 180.0,
    "basis": "eng",
    "text": "Range: 20–180 days"
   },
   "default": {
    "value": 30.0,
    "unit": "",
    "text": "default 30 days"
   }
  },
  {
   "address": 43338,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Lead-Acid Battery Equalization Immediate Activation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "0: Disable, 1: Enable; default 0.\nRequires battery equalization\nenable to be turned on first.",
   "description_v32": "0:Disable，1:Enable，Default 0；\nfirst； Need to Enable 43333",
   "name_v32": "Lead-acid Equalizing Activate immediately",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43339,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Lead-Acid Battery Float Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 61
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: 4.0–10.0 A; default 4.0 A.",
   "description_v32": "10<-->1A\nRange 4.0-10.0A，Default 4.0A",
   "name_v32": "Lead-acid Floating charge current limit value",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 4.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 4.0–10.0 A"
   },
   "default": {
    "value": 4.0,
    "unit": "A",
    "text": "default 4.0 A"
   }
  },
  {
   "address": 43340,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator Setting Enable Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "BIT00: Generator connection mode\n– 0: Manual, 1: Automatic; default\n0.\nBIT01: Generator charging enable –\n0: Enable, 1: Disable; default 0.\nBIT02–15: Reserved.",
   "description_v32": "BIT00：Generator Input Mode，0 Manual，1 Auto，\nDefault 0；\nBIT01：Generator Enable，0 Enable，1 Disable，Default Charge\n0；\nBIT02-15：Reserved",
   "name_v32": "Generator Set Enable Switch",
   "group": "generator",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Generator connection mode",
     "states": {
      "0": "Manual",
      "1": "Automatic"
     },
     "default": 0,
     "reserved": false,
     "text": "Generator connection mode – 0: Manual, 1: Automatic; default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Generator charging enable",
     "states": {
      "0": "Enable",
      "1": "Disable"
     },
     "default": 0,
     "reserved": false,
     "text": "Generator charging enable – 0: Enable, 1: Disable; default 0."
    },
    {
     "lo": 2,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43341,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AC input type",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.3",
   "description": "0:Grid， 1:Generator；Others not valid；Default 0；",
   "group": "other",
   "kind": "enum",
   "options": {
    "0": "Grid",
    "1": "Generator"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43342,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Max grid charging current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.3",
   "description": "Range：0~100A（Limited by max charging\ncurrent）；Default 80A；",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：0~100A"
   },
   "default": {
    "value": 80.0,
    "unit": "A",
    "text": "Default 80A"
   }
  },
  {
   "address": 43344,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator Start Lithium Battery SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "In generator mode, the SOC at\nwhich the generator starts and\ncharges the lithium battery. Range:\n1–95%; default 25%.",
   "description_v32": "Under Generator mode, start up generator and charge\nLithium battery SOC SOC\n1<-->1%，Range (Overdischarge SOC+5%) ~ 100%，Default\n(Overdischarge SOC+5%)",
   "name_v32": "Generator charge Lithium Battery start up SOC",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 95.0,
    "basis": "eng",
    "text": "Range: 1–95%"
   },
   "default": {
    "value": 25.0,
    "unit": "%",
    "text": "default 25%"
   }
  },
  {
   "address": 43345,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator Lithium Battery Charge Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 86
    }
   ],
   "section": "5.2",
   "description": "Range: (Start SOC + 5%) – 100%;\ndefault 80%. Note: Start SOC <\nCut-off SOC.",
   "description_v32": "1<-->1%，Range(Start up SOC+5%) ~ 100%，Default 80%\n86\nNote: Startup SOC< Stop SOC",
   "name_v32": "Generator charge Lithium battery stop SOC",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 80.0,
    "unit": "%",
    "text": "default 80%"
   }
  },
  {
   "address": 43346,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator Start Lead-Acid Battery Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.2",
   "description": "Range: 40–55 V; default 46 V.",
   "description_v32": "10<-->1V, range 40~55V, default 46V\nFor the time being, only S6 low-voltage energy storage is\nsupported",
   "name_v32": "Generator charge lead acid battery startup voltage",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 40.0,
    "max": 55.0,
    "basis": "eng",
    "text": "Range: 40–55 V"
   },
   "default": {
    "value": 46.0,
    "unit": "V",
    "text": "default 46 V"
   }
  },
  {
   "address": 43347,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator Lead-Acid Battery Charge Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.2",
   "description": "Range: (Start voltage + 2 V) – 60 V;\ndefault 55 V.",
   "description_v32": "10<-->1V, range (start-up voltage +2V) ~ 60V,\nDefault 55V\nFor the time being, only S6 low-voltage energy storage is\nsupported",
   "name_v32": "Generator charge lead acid battery stop voltage",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 55.0,
    "unit": "V",
    "text": "default 55 V"
   }
  },
  {
   "address": 43348,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery Wake-up Voltage Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.2",
   "description": "Low-voltage energy storage unit:\n40–60 V, default 40 V. Off-grid\nenergy storage unit: 40–58 V,\ndefault 40 V. Single-phase\nhigh-voltage energy storage unit:\n120–500 V, default 120 V.\nThree-phase high-voltage energy\nstorage unit: 120–600 V, default\n120 V.\nNote: Registers 43348-43349 only\ntake effect when BIT03 of register\n43110 (battery wake-up trigger\naction) is enabled.",
   "description_v32": "10<->1V\nLV RHI: 40-60V, Default 40V\nOff-Grid: 40-60V, Default 40V\n1P HV RHI: 120V-500V, Default 120V\n3P HV RHI:120V-600V, Default 120V\nNote: 43348-43349 needs to work with 43110 BIT03",
   "name_v32": "Battery Wake Up Voltage Setting",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 40.0,
    "unit": "V",
    "text": "default 40 V"
   }
  },
  {
   "address": 43349,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Battery Wake-up Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.2",
   "description": "Range: 20–3600 s, default: 20 s",
   "description_v32": "1<->1S Range: 20-1200s, Default : 20s",
   "name_v32": "Battery Wake Up Time Setting",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 3600.0,
    "basis": "eng",
    "text": "Range: 20–3600 s"
   },
   "default": {
    "value": 20.0,
    "unit": "s",
    "text": "default: 20 s"
   }
  },
  {
   "address": 43350,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Reset DSP",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "Writing 0xAA55 is valid, others are invalid;\nAfter successful execution, 0x55AA is automatically assigned;\nOnly support 0x06 function code writing;",
   "group": "system",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43351,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Buzzer switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0：Disable 1:Enable，Others not valid；\nDefault 1；\nFor off grid inverter",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1"
   }
  },
  {
   "address": 43352,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "mΩ",
   "name": "Battery cable resistance",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "1mΩ， 1<->\n0: No compensation；Range: 1~999mΩ，Others not valid；\nFor off grid inverter",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 999.0,
    "basis": "eng",
    "text": "Range: 1~999m"
   }
  },
  {
   "address": 43353,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "With grid, PV supports loads",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0：Disable 1:Enable\n0； Default\nFor off grid inverter",
   "group": "storage_modes",
   "kind": "value"
  },
  {
   "address": 43354,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "No Battery, PV supports loads",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0:Disable 1:Enable ；\nDefault 0；\nFor off grid inverter",
   "group": "storage_modes",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43355,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Overload Backup Enable",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0：Disable 1:Enable；\nDefault 1；\nFor off grid inverter",
   "group": "backup",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1"
   }
  },
  {
   "address": 43356,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Output priority",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0：Self-use 1：Battery 2：Backup reserve\nDefault 0；For off grid inverter",
   "group": "storage_modes",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43357,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Charging priority",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0：PV Only 1：PV&GRIG\nDefault 0；\nFor off grid inverter",
   "group": "storage_modes",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43358,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Island function selection settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 87
    }
   ],
   "section": "5.3",
   "description": "0x00—Default island detection command\n87\n0x01—Denmark special island detection command\n0x02—Close island detection command\n0x03—Denmark special island and default island detection are\nenabled at the same time\nDefault is 0x00;",
   "group": "grid_protection",
   "kind": "enum",
   "options": {
    "1": "Denmark special island detection command",
    "2": "Close island detection command",
    "3": "Denmark special island and default island detection are"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default is 0x"
   }
  },
  {
   "address": 43361,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "MPPT Active Scanning Interval",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "Range: 600–10800 (10 min–180\nmin); default: 1800 (30 min)",
   "description_v32": "1<-->1 sec; Default 1800 (30 minutes), range 600-10800 (10\nminutes-180 minutes))",
   "name_v32": "MPPT Scanning Interval",
   "group": "other",
   "kind": "value",
   "range": {
    "min": 600.0,
    "max": 10800.0,
    "basis": "eng",
    "text": "Range: 600–10800 "
   },
   "default": {
    "value": 1800.0,
    "unit": "",
    "text": "default: 1800 "
   },
   "danger": true
  },
  {
   "address": 43362,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "CT Ratio",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 62
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "Range: 1–30000.\nNote:\n(1) Effective only when BIT13 of\nregister 43073 is set to CT. (2) For\n50 kW, 100 kW\ncommercial/industrial storage\nseries, used for setting the CT ratio\nof Meter 1.",
   "description_v32": "Range: 1~30000;\nExplanation: When 43073BIT13 is set to CT, this register\ntakes effect;",
   "name_v32": "CT transformation ratio",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 30000.0,
    "basis": "eng",
    "text": "Range: 1–30000"
   }
  },
  {
   "address": 43363,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator Start/Stop in Manual Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 63
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "(1) Before simplified setting:\nForced generator start – 0: invalid,\n1: valid; default 0; other values\ninvalid. After a single write of “1”,\nthe inverter immediately starts the\ngenerator. When the generator stop\ncondition is met, this register data is\nautomatically cleared to 0.\n(2) After simplified setting:\nGenerator start/stop in manual\nmode – 1: start, 0: stop; default 0;\nother values invalid.",
   "description_v32": "0 is invalid, 1 is valid; Default 0; Other invalid;\nAfter a single write of \"1\", the inverter is immediately\nconnected to the starting generator, and once the conditions\nfor stopping the generator are met, the data in this register is\nautomatically cleared to 0;",
   "name_v32": "Forced start of generator",
   "group": "generator",
   "kind": "enum",
   "options": {
    "0": "invalid",
    "1": "valid"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43364,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Generator Rated Input Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 63
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "10<-->1kW;",
   "name_v32": "Rated input power of generator",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43365,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator Setting Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 63
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "BIT00: Generator connection\nlocation – 0: generator port, 1: grid\nport; default 0.\nBIT01: With Generator – 0: No, 1:\nYes; default 0.\nNote: Cannot be enabled\nsimultaneously with AC Coupling\nenable (register 43483 BIT01);\notherwise invalid – one must be\nturned off before the other is turned\non.\nBIT02: Generator enable signal – 0:\ndisabled, 1: enabled; default 0.\nBIT03: AC Coupling connection\nlocation – 0: generator port, 1:\nBackup port; default 0.\nBIT04: Generator connection\nlocation (used in combination with\nBIT00):\nBIT04 = 0, BIT00 = 0: generator\nport (Smart port) (supported by\nmodels with Smart port)\nBIT04 = 0, BIT00 = 1: grid side\nBIT04 = 1, BIT00 = 0: Backup\nside (currently only supported for\nmodels without a dedicated\ngenerator port)\nBIT04 = 1, BIT00 = 1: invalid\nBIT05: Disabled.\nBIT06–15: Reserved.\nOperation instructions for writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback.",
   "description_v32": "BIT00: Generator connection position,\n0 generator port, 1 power grid port; Default 0;\nBIT01：With Generator，\n0No，1Yes； Default 0;\nBIT02: Generator enable signal,\n0: not enabled, 1: enabled; Default 0;\nBIT03：AC Position， Coupling\n0 GEN port，1 Backup port；\nDefault 0；\nBIT04: Generator access location, used in combination with\nBIT00\nBIT04 = 0, BIT00 = 0, generator port (Smart port)\n(supported by models with Smart port)\nBIT04 = 0, BIT00 = 1, grid side\nBIT04 = 1, BIT00 = 0, backup side\n(currently only supports models without generator\nport)\nBIT04 = 1, BIT00 = 1, invalid\nBIT05-15: Reserved\nInstructions for writing BTIxx: The upper computer first\nreads the current value of this register, and then changes the\ncorresponding BIT value based on the current value as\nneeded before writing;",
   "group": "generator",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Generator connection location",
     "states": {
      "0": "generator port",
      "1": "grid port"
     },
     "default": 0,
     "reserved": false,
     "text": "Generator connection location – 0: generator port, 1: grid port; default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "With Generator",
     "states": {
      "0": "No",
      "1": "Yes"
     },
     "default": 0,
     "reserved": false,
     "text": "With Generator – 0: No, 1: Yes; default 0. Note: Cannot be enabled simultaneously with AC Coupling enable (register 43483 BIT01); otherwise invalid – one must be turned off before the other is turned on."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Generator enable signal",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Generator enable signal – 0: disabled, 1: enabled; default 0."
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "AC Coupling connection location",
     "states": {
      "0": "generator port",
      "1": "Backup port"
     },
     "default": 0,
     "reserved": false,
     "text": "AC Coupling connection location – 0: generator port, 1: Backup port; default 0."
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Generator connection location (used in combination with BIT00): BIT04 = 0, BIT00 = 0: generator port (Smart port) (suppo",
     "states": {
      "0": "generator port (Smart port) (supported by models with Smart ",
      "1": "grid side BIT04 = 1"
     },
     "default": null,
     "reserved": false,
     "text": "Generator connection location (used in combination with BIT00): BIT04 = 0, BIT00 = 0: generator port (Smart port) (supported by models with Smart port) BIT04 = 0, BIT00 = 1: grid side BIT04 = 1, BIT00 = 0: Backup side (currently only supported for models without a dedicated generator port) BIT04 = 1, BIT00 = 1: invalid"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Disabled",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Disabled."
    },
    {
     "lo": 6,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved. Operation instructions for writing BITxx: The host computer shall first read the current value of this register, then modify the value of the corresponding BIT as needed based on the current value, and finally write the updated value back."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43366,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Forced Stop Generator",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 64
    },
    {
     "doc": "V3.2",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "(1) Before simplified setting:\nForced stop generator – 0: invalid,\n1: valid; default 0; other values\ninvalid.\nWhen the generator is running, a\nsingle write of “1” to this register\nwill cause the inverter to stop the\ngenerator immediately.\n(2) After simplified setting:\nDeactivate.",
   "description_v32": "0 is invalid, 1 is valid; Default 0; Other invalid;\nWhen the generator is in the startup state, the inverter\nimmediately stops the generator after a single write of \"1\" in\nthis register;\n88",
   "name_v32": "Forced stop of generator",
   "group": "generator",
   "kind": "enum",
   "options": {
    "0": "invalid",
    "1": "valid"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   },
   "danger": true
  },
  {
   "address": 43367,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator Maximum Allowable Percentage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 64
    },
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "Gen_Max_Run_Pct;\nRange: 1%–120%, default: 100%.",
   "description_v32": "Gen_ Max_ Run_ Pct；\n1<-->1%； Range 50%~100%, default to 100%",
   "name_v32": "Maximum allowable percentage of generator",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 120.0,
    "basis": "eng",
    "text": "Range: 1%–120%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "default: 100%"
   }
  },
  {
   "address": 43368,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Generator Target Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 64
    },
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "Gen_Target_Power，\nDefault: 90% of generator rated\ninput power.",
   "description_v32": "10<-->1kW；\nGen_ Target_ Power, default to 90% of the rated input power\nof the generator;",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 90.0,
    "unit": "%",
    "text": "Default: 90%"
   }
  },
  {
   "address": 43369,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Generator Charging Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 64
    },
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – maximum charging\npower of the corresponding model,\ndefault 0.",
   "description_v32": "1<-->1W, range 0 - maximum charging power of the\ncorresponding model, default 0;",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43370,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel Operation Total Backflow Power Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.3",
   "description": "1<-->100W，Range 0-1100，Default 0；\nEnabled，and 0； Effective when 43073BIT10 43073BIT12 =\nFor S6 hybrids parallel operation",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1100.0,
    "basis": "raw",
    "text": "Range 0-1100"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43371,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel Operation Phase A Backflow Power Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.3",
   "description": "1<-->100W，Range 0-1100，Default 0；\nEnabled，and 1； Effective when 43073BIT10 43073BIT12 =\nFor S6 hybrids parallel operation",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1100.0,
    "basis": "raw",
    "text": "Range 0-1100"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43372,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel Operation Phase B Backflow Power Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.3",
   "description": "1<-->100W，Range 0-1100，Default 0；\nEffective when 43073BIT10 Enabled，and 43073BIT12 = 1；\nFor S6 hybrids parallel operation",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1100.0,
    "basis": "raw",
    "text": "Range 0-1100"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43373,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 100.0,
   "unit": "W",
   "name": "Parallel Operation Phase C Backflow Power Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.3",
   "description": "1<-->100W，Range 0-1100，Default 0；\nEffective when 43073BIT10 Enabled，and 43073BIT12 = 1；\nFor S6 hybrids parallel operation",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1100.0,
    "basis": "raw",
    "text": "Range 0-1100"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43374,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Function Setting Enable Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 64
    },
    {
     "doc": "V3.2",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "BIT00: AC Output Control Switch\n0: Disable, 1: Enable; default:\nDisable.\nWhen Enable is selected, the\ninverter, upon detecting grid\npresence, forcibly (regardless of the\nBackup enable switch) stops\nBackup-side output; upon detecting\ngrid absence, it forcibly (regardless\nof the Backup enable switch) turns\non Backup-side output.\nWhen Disable is selected,\nBackup output is controlled\naccording to the Backup enable\nswitch and the off-grid battery\nover-discharge logic.\nBIT01: Battery Auto-Wake-up\nSwitch\n0: Disable, 1: Enable; default:\nDisable.\nWhen set to Enable, if the\ninverter does not detect battery\nvoltage after power-on, it executes\na wake-up action for the duration\nspecified in register 43376.\nBIT02: Reserved\nBIT03: Digital Control Signal\nSwitch – 0: OFF, 1: ON; default: 0\nBIT04: Analog Control Signal\nSwitch – 0: OFF, 1: ON; default: 0\nBIT05: Battery 2 Auto-Wake-up\nSwitch\n0: Disable, 1: Enable; default:\nDisable.\nBIT06: Scheduled Energy-Saving\nFunction Switch – 0: OFF, 1: ON;\ndefault: 0\nCurrently only used for ODM\nmodels.\nBIT07–15: Reserved\nNote: Operation instructions for\nwriting BITxx: The host computer\nshall first read the current value of\nthis register, then modify the value\nof the corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback.",
   "description_v32": "BIT00：AC output control switch\n0：Disable，1：Enable；\nWhen Enable is selected, when the inverter detects that there\nis a power grid, it forces (regardless of the Backup enable\nswitch) to stop the Backup side output; When no power grid\nis detected, force (independent of the Backup enable switch)\nto turn on the Backup side output; When Disable is selected,\nthe Backup output is controlled based on the Backup enable\nswitch and off grid battery over discharge logic;；\nDisable by default;\nBIT01: Automatic battery wake-up switch\n0：Disable，1：Enable； Disable by default；\nAfter setting Enable, the inverter performs a wake-up action\nwith a duration of 43376 when the battery voltage is not\ndetected when powered on;\nBIT02: Reserved\nBIT03：Digital control signal switch ，0-OFF,1-ON，Default\n0\nBIT04：Analog control signal switch ，0-OFF,1-ON，Default\n0\nBIT05: Battery 2 automatic wake-up switch\n0: Disable, 1: Enable; default Disable;\nBIT06: Timing energy saving function switch, 0-OFF, 1-ON,\n89\ndefault 0\nOnly used for ODM models\nBIT07-15: Reserved；\nNote: Operating instructions for writing BTIxx: The upper\ncomputer first reads the current value of this register, and\nthen changes the corresponding BIT value based on the\ncurrent value as needed before writing;",
   "group": "other",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "AC Output Control Switch 0: Disable, 1: Enable",
     "states": {
      "0": "Disable",
      "1": "Enable"
     },
     "default": null,
     "reserved": false,
     "text": "AC Output Control Switch 0: Disable, 1: Enable; default: Disable. When Enable is selected, the inverter, upon detecting grid presence, forcibly (regardless of the Backup enable switch) stops Backup-side output; upon detecting grid absence, it forcibly (regardless of the Backup enable switch) turns on Backup-side output. When Disable is selected, Backup output is controlled according to the Backup "
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Battery Auto-Wake-up Switch 0: Disable, 1: Enable",
     "states": {
      "0": "Disable",
      "1": "Enable"
     },
     "default": null,
     "reserved": false,
     "text": "Battery Auto-Wake-up Switch 0: Disable, 1: Enable; default: Disable. When set to Enable, if the inverter does not detect battery voltage after power-on, it executes a wake-up action for the duration specified in register 43376."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Digital Control Signal Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": 0,
     "reserved": false,
     "text": "Digital Control Signal Switch – 0: OFF, 1: ON; default: 0"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Analog Control Signal Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": 0,
     "reserved": false,
     "text": "Analog Control Signal Switch – 0: OFF, 1: ON; default: 0"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Battery 2 Auto-Wake-up Switch 0: Disable, 1: Enable",
     "states": {
      "0": "Disable",
      "1": "Enable"
     },
     "default": null,
     "reserved": false,
     "text": "Battery 2 Auto-Wake-up Switch 0: Disable, 1: Enable; default: Disable."
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Scheduled Energy-Saving Function Switch",
     "states": {
      "0": "OFF",
      "1": "ON"
     },
     "default": 0,
     "reserved": false,
     "text": "Scheduled Energy-Saving Function Switch – 0: OFF, 1: ON; default: 0 Currently only used for ODM models."
    },
    {
     "lo": 7,
     "hi": 15,
     "name": "Reserved Note: Operation instructions for writing BITxx: The host computer shall first read the current value of this re",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Note: Operation instructions for writing BITxx: The host computer shall first read the current value of this register, then modify the value of the corresponding BIT as needed based on the current value, and finally write the updated value back."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default: 0 BIT"
   }
  },
  {
   "address": 43375,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Dry contact function selection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 90
    }
   ],
   "section": "5.3",
   "description": "The low byte indicates the dry contact output function:\n1: Generator control;\n2: Grid-connected and off-grid synchronization signal;\nDry contact closure indicates grid-connected working\ncondition, and dry contact open indicates\nnon-grid-connected working condition;\n3: Grid-side relay status signal;\nDry contact disconnection indicates grid-side relay\ndisconnection, and dry contact closure indicates grid-side\nrelay closing;\nFor the time being, only S6 single-phase high-voltage\nAmerican version is used;\nDefault 1; others are invalid;\nHigh byte: reserved",
   "group": "smart_load",
   "kind": "enum",
   "options": {
    "1": "Generator control",
    "2": "Grid-connected and off-grid synchronization signal",
    "3": "Grid-side relay status signal"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1"
   }
  },
  {
   "address": 43376,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Battery Auto-Wake-up Duration Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 65
    },
    {
     "doc": "V3.2",
     "page": 90
    }
   ],
   "section": "5.2",
   "description": "Range: 20–300 s, default: 60 s\nS6 single-phase high-voltage 11.4\nkW US models: Range: 20–300 s,\ndefault: 180 s\nOther S6 models: Range: 20–3600\ns, default: 180 s",
   "description_v32": "1<-->1S\nRange: 20-300S, default value: 60S\nS6 model, range: 20-3600S, default 180S;",
   "name_v32": "Automatic battery wake-up duration setting",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 300.0,
    "basis": "eng",
    "text": "Range: 20–300 s"
   },
   "default": {
    "value": 60.0,
    "unit": "s",
    "text": "default: 60 s"
   }
  },
  {
   "address": 43377,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Upgrade Type Selection",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 65
    },
    {
     "doc": "V3.2",
     "page": 90
    }
   ],
   "section": "5.2",
   "description": "00: Main DSP upgrade\n01: Secondary DSP upgrade (for\n100 kW energy storage inverter)\n05: AFCI board upgrade\nNote: Before performing an\nupgrade, each time an upgrade is\ninitiated, the corresponding enable\ncommand must be sent (e.g., send 0\nfor main DSP, send 5 for AFCI\nboard).",
   "description_v32": "00 represents the upgrade of the main DSP;\n05 represents AFCI board upgrade;\nNote: Before executing the upgrade, each time the upgrade\nis sent, the corresponding enable command is sent (for\nexample, the main DSP sends 0 and the AFCI board sends 5)",
   "group": "system",
   "kind": "enum",
   "options": {
    "0": "Main DSP upgrade",
    "1": "Secondary DSP upgrade (for",
    "5": "AFCI board upgrade"
   },
   "danger": true
  },
  {
   "address": 43378,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Single-Function Operation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 66
    },
    {
     "doc": "V3.2",
     "page": 90
    }
   ],
   "section": "5.2",
   "description": "0x0000: Invalid\n0x0001: CT detection function –\nafter setting, read register 33290 to\nobtain the detection result.\n0x0002: G100-2022 fault manual\nclear.\n0x0003: G100-2022 fault restricted\nclear.\n0x0007: Load overload fault clear.\n0x000A: Battery 2 manual\nwake-up, only for models\nsupporting dual battery channels.\n0x000E: AC Coupling Lock reset.\n0x0012: Total grid-side CT\ndetection and self-adaptation start.\n0x0013: EMS firmware upgrade\nconfirmation x.\n0x0014: EMS firmware upgrade\nconfirmation x+1 (two writes\nconfirm the upgrade request).\n0x0016~0xFFFF: Undefined.\nDescription:\n(1) This register is used for\nsingle-function operation settings.\n(2) Settings are not retained after\npower loss.",
   "description_v32": "0x0000: Invalid\n0x0001: CT detection function\nAfter setting, read register 33290 to obtain the detection\nresult;\n0x0002: G100-2022 fault manual clearing;\n0x0003: G100-2022 Fault Limit Clearance;\nThe specific removal method is related to 43290BIT01, see\nG100 standard for details;\n0x0004: The in-plant test mode is on;\n0x0005: In-plant test mode is turned off;\n0x0006: Solis Hub internal fan self-test;\nAfter writing data 6, read 34260BIT13 to determine the\nself-test result;\n0x0007: Load overload fault cleared;\n0x0008: Off-grid energy storage machine allows grid feeding,\n90\nonly for factory testing;\n0x0009: Off-grid energy storage machine allows grid feeding\nnot enabled, only for factory testing;\n0x000A: Battery 2 manual wake-up; only for models that\nsupport 2-way batteries;\n0x000B: Factory mode start confirmation;\n0x000C: Independent LCD screen firmware upgrade\nconfirmation, only valid when written to the LCD\ncommunication port;\n0x000E~0xFFFF: Undefined\nThis register is used for single function settings to take\neffect;",
   "name_v32": "Single function operation",
   "group": "other",
   "kind": "enum",
   "options": {
    "0": "Invalid",
    "1": "CT detection function –",
    "2": "G100-2022 fault manual",
    "3": "G100-2022 fault restricted",
    "7": "Load overload fault clear",
    "10": "Battery 2 manual",
    "14": "AC Coupling Lock reset",
    "18": "Total grid-side CT",
    "19": "EMS firmware upgrade",
    "20": "EMS firmware upgrade"
   },
   "volatile": true
  },
  {
   "address": 43380,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel Physical Address ID",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.3",
   "description": "Range：0-10；Default 0；\n0-Not Set，1-10-Phycial Address ID；Others not effective",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：0-10"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43381,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Master Create Method",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.3",
   "description": "Range：0-1；Default 1；\n0：Automatic competition；1：Manual Set；Others not effective",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Automatic competition",
    "1": "Manual Set"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1"
   }
  },
  {
   "address": 43382,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Manual Master/Slave Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 66
    },
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.2",
   "description": "0: Slave; 1: Master;\nOther values invalid.",
   "description_v32": "Range：0-1；Default 0；0：Slave；1：Master；\nOthers not effective",
   "name_v32": "Manual Set Master/Slave",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Slave",
    "1": "Master"
   }
  },
  {
   "address": 43383,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kVA",
   "name": "Critical Load capacity connected on this phase (where this inverter is on)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.3",
   "description": "10<-> 1.0kVA\n1PH LV Off-grid inverter ， Range:0-50.0kVA；\n4.0kVA；Outrange Default not effective",
   "group": "other",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 50.0,
    "basis": "eng",
    "text": "Range:0-50.0kVA"
   }
  },
  {
   "address": 43384,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter Connection Phase Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 66
    },
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.2",
   "description": "Range: 0–9; default 1.\n0: Not set.\n1: Single-phase system.\n2: Phase A of three-phase system.\n3: Phase B of three-phase system.\n4: Phase C of three-phase system.\n5: Split-phase system.\n6: AB phase (split-phase forming\nthree-phase).\n7: BC phase (split-phase forming\nthree-phase).\n8: CA phase (split-phase forming\nthree-phase).\n9: ABC phase (three-phase grid).\nOther values invalid.",
   "description_v32": "Range：0-9；Default 0；\n0：Not Set；\n1：1PH Sysem；\n2：Phase A of 3PH system；\n3：Phase B of 3PH system；\n4：Phase C of 3PH system；\n5: Split phase system;\n6: AB phase (three-phase forming)\n7: BC phase (three-phase forming)\n8: CA phase (three-phase forming)\n9: ABC phase (three-phase system)\nother invalid;",
   "name_v32": "Inverter Connected Phase Setting",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Not set",
    "1": "Single-phase system",
    "2": "Phase A of three-phase system",
    "3": "Phase B of three-phase system",
    "4": "Phase C of three-phase system",
    "5": "Split-phase system",
    "6": "AB phase (split-phase forming",
    "7": "BC phase (split-phase forming",
    "8": "CA phase (split-phase forming",
    "9": "ABC phase (three-phase grid)"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 43385,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery Connected Mode Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.3",
   "description": "Range：0-1；Default 0；\n0 ： Battery Parallel, Battery equilibrium based on inverters’\nrated power in off grid\n1：Battery Individual, Battery equilibrium based on battery\nactual capacity Others not effective",
   "group": "battery",
   "kind": "enum",
   "options": {
    "0": "Battery Parallel",
    "1": "Battery Individual"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43386,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel parameter synchronization request",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 91
    }
   ],
   "section": "5.3",
   "description": "Range: 0-1; default 0; other invalid;\n0: no synchronization required, 1: synchronization required;\nThe datalogger reads this register at a fixed time interval. When\n1 is read, the parallel parameters are synchronized based on the\nthis inverter parameters, and this register is set to 0 after\n91\ncompletion;\nFor off-grid energy storage inverter;",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "no synchronization required",
    "1": "synchronization required"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   },
   "danger": true
  },
  {
   "address": 43387,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kWh",
   "name": "Parallel operation - Rated capacity of connected batteries",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "10<-> 1kWh\nRange：0-50.0kWh；Default 3.0kWh；",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 50.0,
    "basis": "eng",
    "text": "Range：0-50.0kWh"
   },
   "default": {
    "value": 3.0,
    "unit": "kWh",
    "text": "Default 3.0kWh"
   }
  },
  {
   "address": 43388,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel operation – Number of inverters connected",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "Range：2-10；Default 2；Others Invalid；\nFor parallel systems only",
   "group": "parallel",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range：2-10"
   },
   "default": {
    "value": 2.0,
    "unit": "",
    "text": "Default 2"
   }
  },
  {
   "address": 43389,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel communication master slave settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "0-host, 1-slave, default 1; Other invalid\nNote: The collector and electricity meter need to be\nconnected to the host for parallel communication;",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "host",
    "1": "slave"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 43390,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parallel synchronization lock",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "0- Unlocked, 1- Locked; Default 0;\nexplain:\n1. In a parallel system, after each inverter is locked from the\nmachine, except for the \"parallel synchronous locking\"\nparameter, other parameters cannot be set;\n2. When the app reads' parallel synchronization lock 'as'\nlocked', it prompts' inverter settings locked 'when setting\nother parameters;",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Unlocked",
    "1": "Locked"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43391,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standalone/Parallel Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 67
    },
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.2",
   "description": "0 – Standalone, 1 – Parallel; default\n0.",
   "description_v32": "0-single machine, 1-parallel machine; Default 0;\nCan't use with 43483BIT00；",
   "name_v32": "Single machine/parallel machine settings",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Standalone",
    "1": "Parallel"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43392,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Power limit setting for battery strong charging in parallel systems",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "1<-> 10W\nScope: 1000W~rated total power of parallel system (local\nrated power * total number of parallel units, temporarily\nonly supporting parallel operation of inverters in the same\npower rate range)",
   "group": "parallel",
   "kind": "value"
  },
  {
   "address": 43393,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Charging power of parallel system generator",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "10<-> 1kW\nRange: 0~rated total power of parallel system (local rated\npower * total number of parallel units, temporarily only\nsupporting parallel operation of inverters in the same power\nrate range)",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43394,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Grid charge power limit for battery reserve function",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "1<-> 10W\nRange: 300W (the lower limit of the parallel system is\n1000W) ~ rated power (under the parallel system, the\nmachine's calibrated power * the total number of parallel\nunits, temporarily only support the same power section\ninverter parallel), the default rated power",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43398,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "IV curve 128 point scan request flag bits",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "0: No operation 1: Request IV curve scan",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43399,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Serial number of 128 point data sets of IV curve",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 92
    }
   ],
   "section": "5.3",
   "description": "The low byte indicates the group serial number,\n92\nHigh bytes indicate the number of string reads;\n(After sending, the 04 function code reads the 33343-33406\nregister to obtain the IV curve data of the corresponding\nstring\nTimes 1:1-64 point voltage value\nTimes 2: 65-128 point voltage value\nTimes 3: 1-64 point current value\nTimes 4: 65-128 point current value)",
   "group": "system",
   "kind": "bytes",
   "danger": true
  },
  {
   "address": 43400,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "P and Q control OFF Command",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "01：OFF Volt-Watt\n02：OFF all the Q mode: Volt-var, Fixed Q, Fixed PF, etc.\nOthers not effective",
   "group": "reactive_power",
   "kind": "enum",
   "options": {
    "1": "OFF Volt-Watt",
    "2": "OFF all the Q mode: Volt-var"
   }
  },
  {
   "address": 43401,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "DRM3 Mode Q Percent Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%；\nRange：0---60%；Default:30%；",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：0---60%"
   },
   "default": {
    "value": 30.0,
    "unit": "%",
    "text": "Default:30%"
   }
  },
  {
   "address": 43402,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "DRM7 Mode Q Percent Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "-10000<-->-100%；\nRange：0---（-60%）；Default:-30%；",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": -60.0,
    "max": 0.0,
    "basis": "eng",
    "text": "Range：0---（-60%"
   },
   "default": {
    "value": -30.0,
    "unit": "%",
    "text": "Default:-30%"
   }
  },
  {
   "address": 43403,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "s",
   "name": "Volt-watt 01 Mode P response Time P3Tau",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "6000<-->60s；\nHawaii Code，Range：0.5-60s；Default:10s；Set Accuracy 0.1s；\nAustria Code, Range: 3-60s; Default 5s; Set Accuracy 1s",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.5,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：0.5-60s"
   },
   "default": {
    "value": 10.0,
    "unit": "s",
    "text": "Default:10s"
   }
  },
  {
   "address": 43404,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Power reduce Slop Limit (Wgra-)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "； ： ； 10000<-->100% Range 5%---600%\nDefault:16.67%；Set Accuracy 1%；",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 600.0,
    "basis": "eng",
    "text": "Range 5%---600%"
   },
   "default": {
    "value": 16.67,
    "unit": "%",
    "text": "Default:16.67%"
   }
  },
  {
   "address": 43405,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Battery Psmax Percent Set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%，Range:0-120%，Default 100%；Only Support\nCEI-021 underfrequency ramping, control battery max\ndischarge power",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 120.0,
    "basis": "eng",
    "text": "Range:0-120%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default 100%"
   }
  },
  {
   "address": 43406,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "Standard working mode: Reactive power percentage corresponding to V2 in 0x02 mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%，-10000<-->-100%\nRange：-60%---60%；Default:0%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": -60.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：-60%---60%"
   },
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43407,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "Standard working mode: Reactive power percentage corresponding to V3 in 0x02 mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%，-10000<-->-100%\nRange：-60%---60%；Default:0%",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": -60.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range：-60%---60%"
   },
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43408,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Qdroop of Volt-var under Spanish NTS631 standard",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000 <-->100%\nRange2%-7%，Default2%",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 7.0,
    "basis": "eng",
    "text": "Range2%-7%"
   },
   "default": {
    "value": 2.0,
    "unit": "%",
    "text": "Default2%"
   }
  },
  {
   "address": 43409,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 1 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43410,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 2 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 93
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）\n93",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43411,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 3 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:-44%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": -44.0,
    "unit": "%",
    "text": "Default:-44%"
   }
  },
  {
   "address": 43412,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Import P/Q 1 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43413,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Import P/Q 2 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43414,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Import P/Q 3 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:+44%）",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43415,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "s",
   "name": "Standard working mode: Response time of Volt-Var under IEEE1547-2018 (UL240-A2 and other new American standards)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "100<-->10s\nRange：（300s-5000s）；Default300s\nVref-time;",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 300.0,
    "max": 5000.0,
    "basis": "eng",
    "text": "Range：（300s-5000s"
   },
   "default": {
    "value": 300.0,
    "unit": "s",
    "text": "Default300s"
   }
  },
  {
   "address": 43416,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 4 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43417,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 5 Reactive power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（-60%）---（+60%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43418,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 1 Active power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（0%）---（100%）；Default:0%）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：（0%）---（100%"
   },
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "Default:0%"
   }
  },
  {
   "address": 43419,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 2 Active power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（0%）---（100%）；Default:50%）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：（0%）---（100%"
   },
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default:50%"
   }
  },
  {
   "address": 43420,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 3 Active power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（0%）---（100%）；Default:60%）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：（0%）---（100%"
   },
   "default": {
    "value": 60.0,
    "unit": "%",
    "text": "Default:60%"
   }
  },
  {
   "address": 43421,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 4 Active power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（0%）---（100%）；Default:90%）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：（0%）---（100%"
   },
   "default": {
    "value": 90.0,
    "unit": "%",
    "text": "Default:90%"
   }
  },
  {
   "address": 43422,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "0C Working Mode Grid Export P/Q 5 Active power %",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange：（0%）---（100%）；Default:100%）",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：（0%）---（100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default:100%"
   }
  },
  {
   "address": 43423,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Standard working mode: Reference voltage Vref in 0x02 Volt-Var mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 94
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\nUsed in Hawaii and IEEE1547-2018 standards;\n94",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43424,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%/mi n",
   "name": "Power Control Slope",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "（3000<-->30%/min；Range：10%—100%；Default：German\nVde Code30%/min，Others 0.\nNote: Set to 0, at this time the power slope is immediate, not\nlimited by the setting)\n(When the HMI performs epm control by detecting Ct or meter,\nthe power control slope must be set to 0 to ensure its fast\nresponse.)",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 10.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：10%—100%"
   }
  },
  {
   "address": 43425,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Remote Active Power Limit Percentage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%；\nRange（0-110%）Default 110%；\n100%->Rated Power（Note: This value only takes effect when\nthe 43426BIT00 remote power control enable bit is 1, and it\nneeds to be saved after power off）",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range（0-110%"
   },
   "default": {
    "value": 110.0,
    "unit": "%",
    "text": "Default 110%"
   }
  },
  {
   "address": 43426,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Power Control Command Word",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "BIT00：Remote power control enable flag\n1--Enable；0--Disable；Default 0\nPower off saving\nBIT01：Maximum power limit sign\n0—Default1.09 Rated；1—1.1 Rated；\nPower off saving\nBIT02: G100-2022 standard anti-backflow enable flag\n0-disabled, 1-enabled, default 0; saved after power failure;\nBIT03: reserved\nBIT04: off-grid energy storage machine feed-to-grid enable\n0- disabled, 1-enabled, default 0; saved after power failure;\nBIT05-BIT15：Reserved",
   "group": "active_power",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Remote power control enable flag 1--Enable；0--Disable；Default 0 Power off saving",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Remote power control enable flag 1--Enable；0--Disable；Default 0 Power off saving"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Maximum power limit sign 0—Default1.09 Rated；1",
     "states": {},
     "default": 1,
     "reserved": false,
     "text": "Maximum power limit sign 0—Default1.09 Rated；1—1.1 Rated； Power off saving"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "G100-2022 standard anti-backflow enable flag 0-disabled, 1-enabled, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "G100-2022 standard anti-backflow enable flag 0-disabled, 1-enabled, default 0; saved after power failure;"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "reserved"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "off-grid energy storage machine feed-to-grid enable 0- disabled, 1-enabled, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "off-grid energy storage machine feed-to-grid enable 0- disabled, 1-enabled, default 0; saved after power failure;"
    },
    {
     "lo": 5,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 Power"
   }
  },
  {
   "address": 43427,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "UN-G-V 03",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "1<-->0.1V\nR14-208Range：41.6-183.0VDefault：104.0V\nR14-240Range：48.0-211.2VDefault：120.0V\nstandards;； Used in Hawaii and IEEE1547-2018",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 41.6,
    "max": 183.0,
    "basis": "eng",
    "text": "Range：41.6-183.0VDefault"
   },
   "default": {
    "value": 104.0,
    "unit": "V",
    "text": "Default：104.0V"
   }
  },
  {
   "address": 43428,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "UN-G-V 03-T",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "1<-->10mS\nRange：0.5-21.0s Default：2.0s\nUsed in Hawaii and IEEE1547-2018 standards;；",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 0.5,
    "max": 21.0,
    "basis": "eng",
    "text": "Range：0.5-21.0s"
   },
   "default": {
    "value": 2.0,
    "unit": "s",
    "text": "Default：2.0s"
   }
  },
  {
   "address": 43429,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%/sec ond",
   "name": "Slope of change in surge（Wnor） power",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%;\nRange1%-100%,Default100%；\nUsed in Hawaii and IEEE1547-2018 standards;；",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range1%-100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "Default100%"
   }
  },
  {
   "address": 43430,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%/sec ond",
   "name": "Change slope of connection and reconnection （Wcon）",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%;\nRange0.10%-100%,Default0.33%；\nstandards;； Used in Hawaii and IEEE1547-2018",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 0.1,
    "max": 100.0,
    "basis": "eng",
    "text": "Range0.10%-100%"
   },
   "default": {
    "value": 0.33,
    "unit": "%",
    "text": "Default0.33%"
   }
  },
  {
   "address": 43431,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%/mi n",
   "name": "Power up control slope",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "3000<-->30%/min；\nRange：10%—100%；Default：16.66%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 10.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：10%—100%"
   },
   "default": {
    "value": 16.66,
    "unit": "%",
    "text": "Default：16.66%"
   }
  },
  {
   "address": 43432,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%/mi n",
   "name": "Power down control slope",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 95
    }
   ],
   "section": "5.3",
   "description": "3000<-->30%/min；\nRange：10%—100%；Default：50%\n95",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 10.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：10%—100%"
   },
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default：50%"
   }
  },
  {
   "address": 43433,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.001,
   "unit": "",
   "name": "Standard operating mode: D-point power factor (PFdSet) setting in 05 mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43434,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Standard operating mode: 05 mode P-PF and Dubai standard or Italian CEI 0-21 Standard enable(lock in) Grid Voltage (Vset) Settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43435,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Standard operating mode: 05 mode P-PF and Dubai standard or Italian CEI 0-21 Standard disable(lockout) Grid Voltage (Vset) Settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43436,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Active or reactive priority control settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43437,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.001,
   "unit": "Hz/s",
   "name": "ROCOF Protection Threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "Passive island mode parameters\n1000<-->1Hz/s, range 0-3500, default 2500",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 3500.0,
    "basis": "raw",
    "text": "range 0-3500"
   },
   "default": {
    "value": 2500.0,
    "unit": "",
    "text": "default 2500"
   }
  },
  {
   "address": 43438,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "ms",
   "name": "ROCOF Protection Time",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "Passive island mode parameters\n(1<-->1ms), range 0-5000, default 80",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 5000.0,
    "basis": "eng",
    "text": "range 0-5000"
   },
   "default": {
    "value": 80.0,
    "unit": "",
    "text": "default 80"
   }
  },
  {
   "address": 43439,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Standard working mode: Point A power percentage Pa%Set in 05 mode P-PF",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%; see safety regulations for range and default\nvalue",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43440,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Standard working mode: D point power percentage setting Pd%Set in 05 mode P-PF",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%; see safety regulations for range and default\nvalue",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43441,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.001,
   "unit": "",
   "name": "Standard working mode: Point A power factor setting PFaSet in 05 mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 96
    }
   ],
   "section": "5.3",
   "description": "1000<-->1.00; see safety regulations for range and default\nvalue\n96",
   "group": "reactive_power",
   "kind": "value",
   "default": {
    "value": 96.0,
    "unit": "",
    "text": "default value 96"
   }
  },
  {
   "address": 43442,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.001,
   "unit": "",
   "name": "Standard working mode: Point B power factor setting PFbSET in 05 mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "1000<-->1.00; see safety regulations for range and default\nvalue",
   "group": "reactive_power",
   "kind": "value"
  },
  {
   "address": 43443,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Static voltage percentage lower limit for voltage ride-through",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%; range 8000-10000, default 9000",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 8000.0,
    "max": 10000.0,
    "basis": "raw",
    "text": "range 8000-10000"
   },
   "default": {
    "value": 9000.0,
    "unit": "",
    "text": "default 9000"
   }
  },
  {
   "address": 43444,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "static voltage percentage upper limit for voltage ride-through",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%; range 10000-12000, default 11000",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 10000.0,
    "max": 12000.0,
    "basis": "raw",
    "text": "range 10000-12000"
   },
   "default": {
    "value": 11000.0,
    "unit": "",
    "text": "default 11000"
   }
  },
  {
   "address": 43445,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Overfrequency load shedding power lower limit limit value Droop Pmin",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%; see safety regulations for range and default\nvalue",
   "group": "smart_load",
   "kind": "value"
  },
  {
   "address": 43450,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Frequency response delay (Tintendelay) setting for EN50549-10 underfrequency load rise in frequency response control mode 0E",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "100<-->1s\nRange 0~2s, default 0s;",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 2.0,
    "basis": "eng",
    "text": "Range 0~2s"
   },
   "default": {
    "value": 0.0,
    "unit": "s",
    "text": "default 0s"
   }
  },
  {
   "address": 43451,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standard Operating Mode Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 67
    },
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "BIT00: Volt-watt mode. 1 =\nEnabled, 0 = Disabled\nBIT01: Volt-var mode. 1 = Enabled,\n0 = Disabled\nBIT02: Fixed power factor mode. 1\n= Enabled, 0 = Disabled\nBIT03: Fixed reactive power mode.\n1 = Enabled, 0 = Disabled\nBIT04: Power-PF mode. 1 =\nEnabled, 0 = Disabled\nBIT05: P-Q mode. 1 = Enabled, 0 =\nDisabled\nBIT06: Volt-Control mode. 1 =\nEnabled, 0 = Disabled; Applied to\nthe new VDE4110 volt-to-reactive\npower mode 0D (piecewise linear\ncurve)\nBIT07: Qref mode. 1 = Enabled, 0\n= Disabled; Applied to the legacy\nVDE4110 volt-to-reactive power\nmode 0E (multi-point curve)\nBIT08 ~ 15: Reserved\nNote: For commercial, industrial\nand energy storage models only.",
   "description_v32": "BIT00: Volt–watt, 1-valid, 0-invalid\nBIT01: Volt–var, 1-valid, 0-invalid\nBIT02: Fixed power factor, 1-valid, 0-invalid\nBIT03: Fix reactive power, 1-valid, 0-invalid\nBIT04: Power-PF, 1-valid, 0-invalid\nBIT05: P-Q, 1-valid, 0-invalid\nBIT06~15: Reserved\nOnly for 50kW models at this time;",
   "name_v32": "Standard working mode switch setting",
   "group": "reactive_power",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Volt-watt mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Volt-watt mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Volt-var mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Volt-var mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Fixed power factor mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Fixed power factor mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Fixed reactive power mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Fixed reactive power mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Power-PF mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Power-PF mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "P-Q mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "P-Q mode. 1 = Enabled, 0 = Disabled"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Volt-Control mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Volt-Control mode. 1 = Enabled, 0 = Disabled; Applied to the new VDE4110 volt-to-reactive power mode 0D (piecewise linear curve)"
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Qref mode",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Qref mode. 1 = Enabled, 0 = Disabled; Applied to the legacy VDE4110 volt-to-reactive power mode 0E (multi-point curve)"
    },
    {
     "lo": 8,
     "hi": 15,
     "name": "Reserved Note: For commercial, industrial and energy storage models only",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Note: For commercial, industrial and energy storage models only."
    }
   ]
  },
  {
   "address": 43452,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Grid level 3 overvoltage threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "1<-->0.1V",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43453,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "ms",
   "name": "Grid leve 3 overvoltage delay threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "1<-->10mS",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43454,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "05 Mode P-PF Italy CEI 0-21 Standard undervoltage enable grid voltage UVlockin setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 97
    }
   ],
   "section": "5.3",
   "description": "10<-->1V\n97",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43455,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 1.0,
   "unit": "",
   "name": "05 Mode P-PF Italian CEIO-21 standard P-PF C point power factor UV-PFcSet setting when under voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "1000<-->1.0",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43456,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "05 Mode P-PF Italy CEI 0-21 Standard undervoltage non-enabled grid voltage UVlockout setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "10<-->1V",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 43457,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "FSM frequency sensitivity control function switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "0x00-off, 0x01-on, others are invalid, default is 0\nNote: power off will not save",
   "group": "freq_response",
   "kind": "enum",
   "options": {
    "0": "off",
    "1": "on"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default is 0 Note"
   }
  },
  {
   "address": 43458,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "FSM power change limit percentage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 5%~10%; Default: 10%;",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 5%~10%"
   },
   "default": {
    "value": 10.0,
    "unit": "%",
    "text": "Default: 10%"
   }
  },
  {
   "address": 43459,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "FSM droop settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "100<-->1.0%\nRange: 2%~12%; Default: 8%; Setting accuracy 0.1%;",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 12.0,
    "basis": "eng",
    "text": "Range: 2%~12%"
   },
   "default": {
    "value": 8.0,
    "unit": "%",
    "text": "Default: 8%"
   }
  },
  {
   "address": 43460,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "mHz",
   "name": "FSM response dead zone settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "100<-->100mHz\nRange: 0~500mHz; Default: 100mHz;",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 500.0,
    "basis": "eng",
    "text": "Range: 0~500mHz"
   },
   "default": {
    "value": 100.0,
    "unit": "",
    "text": "Default: 100mHz"
   }
  },
  {
   "address": 43461,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "mHz",
   "name": "FSM frequency insensitivity settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "100<-->100mHz\nRange: 0~1000mHz, default 10mHz;",
   "group": "freq_response",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1000.0,
    "basis": "eng",
    "text": "Range: 0~1000mHz"
   },
   "default": {
    "value": 10.0,
    "unit": "",
    "text": "default 10mHz"
   }
  },
  {
   "address": 43462,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Voltage preset point in Volt-var function mode Vset-point",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.3",
   "description": "10<-->1V",
   "group": "reactive_power",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43481,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Over-Discharge Hysteresis SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 67
    },
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "Range: 1–20%, default 1%.\nDescription: When battery SOC\nreaches the over-discharge SOC,\nbattery discharge is prohibited.\nBattery discharge becomes\navailable again after SOC exceeds\n(over-discharge SOC +\nover-discharge hysteresis SOC).\n(Note: Over-discharge SOC register\naddress is 43011.)",
   "description_v32": "Overdischarge Hysteresis SOC",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 20.0,
    "basis": "eng",
    "text": "Range: 1–20%"
   },
   "default": {
    "value": 1.0,
    "unit": "%",
    "text": "default 1%"
   }
  },
  {
   "address": 43482,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Battery Healing SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 67
    },
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "Range: 80–100%; default: 100%.",
   "description_v32": "",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 80.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 80–100%"
   },
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "default: 100%"
   }
  },
  {
   "address": 43483,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Energy Storage Function Control Word",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 67
    },
    {
     "doc": "V3.2",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "BIT00: Smart Load enable – 0:\ndisabled, 1: enabled, default 0.\nBIT01: AC Coupling enable – 0:\ndisabled, 1: enabled, default 0.\nNote: Cannot be enabled\nsimultaneously with \"With\nGenerator\" (BIT01 of register\n43365); otherwise invalid – one\nmust be turned off before the other\nis turned on.\nBIT02: Smart Load on-grid always\non (smart load port forced output\nwhen grid-tied) – 0: disabled, 1:\nenabled, default 0.\nBIT03: Allow export switch under\nself-consumption mode – 0:\nenabled, 1: disabled, default 0.\nBIT04: Backup2Load manual/auto\nswitch – 0: manual, 1: auto, default\n0.\nBIT05: Backup2Load manual on –\n0: invalid, 1: valid, default 0.\nBIT06: Smart Load off-grid always\noff (smart load port stops output\nwhen off-grid) – 0: disabled, 1:\nenabled, default 0.\nBIT07: Grid Peak-shaving power\nenable – 0: disabled, 1: enabled,\ndefault 0.\nWhen disabled, battery\ncharging power is not limited based\non public grid-side power\nconditions. When enabled, if public\ngrid-side power draw exceeds the\nvalue set in register 43488, battery\ncharging power is limited.\nBIT08–14: Reserved.\nBIT15: Not used; default 0.",
   "description_v32": "BIT00: Dual Backup Enable, 0 Disable, 1 Enable, Default 0;\nNote: It cannot be enabled at the same time as the parallel\nfunction (43391);\nBIT01: AC Coupling Enable, 0 Disable, 1 Enable, Default 0;\nNote: It cannot be enabled at the same time as the With\nGenerator (register 43365BIT01), otherwise it will be invalid,\nthat is, you need to turn off one before turning on the other;\nBIT02: Smart load port grid-connected forced output\nSmart Load ongrid always on\n0 Disable, 1 Enable, Default 0\nBIT03: Allow export switch under self-generation and self-use,\n0 Enable, 1 Disable, Default 0\nBIT04: Backup2Load manual/automatic switch, 0 Manual, 1\n98\nAutomatic, Default 0\nBIT05: Backup2Load manual enable, 0 Invalid, 1 Valid,\nDefault 0\nBIT06: Smart load port stops output when off-grid\nSmart Load offgrid always off\n0 disabled, 1 enabled, default 0\nBIT07: Grid Peak-shaving power enable, 0 disabled, 1 enabled,\ndefault 0. When disabled, the battery charging power is not\nlimited according to the power situation on the public grid side;\nwhen enabled, the power taken from the public grid side\nexceeds the set value of 43488, and the battery charging power\nis limited;\nBIT08~15: Reserved",
   "name_v32": "Hybrid function control word",
   "group": "storage_modes",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Smart Load enable",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Smart Load enable – 0: disabled, 1: enabled, default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "AC Coupling enable",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "AC Coupling enable – 0: disabled, 1: enabled, default 0. Note: Cannot be enabled simultaneously with \"With Generator\" (BIT01 of register 43365); otherwise invalid – one must be turned off before the other is turned on."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Smart Load on-grid always on (smart load port forced output when grid-tied)",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Smart Load on-grid always on (smart load port forced output when grid-tied) – 0: disabled, 1: enabled, default 0."
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Allow export switch under self-consumption mode",
     "states": {
      "0": "enabled",
      "1": "disabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Allow export switch under self-consumption mode – 0: enabled, 1: disabled, default 0."
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Backup2Load manual/auto switch",
     "states": {
      "0": "manual",
      "1": "auto"
     },
     "default": 0,
     "reserved": false,
     "text": "Backup2Load manual/auto switch – 0: manual, 1: auto, default 0."
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Backup2Load manual on",
     "states": {
      "0": "invalid",
      "1": "valid"
     },
     "default": 0,
     "reserved": false,
     "text": "Backup2Load manual on – 0: invalid, 1: valid, default 0."
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Smart Load off-grid always off (smart load port stops output when off-grid)",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Smart Load off-grid always off (smart load port stops output when off-grid) – 0: disabled, 1: enabled, default 0."
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Grid Peak-shaving power enable",
     "states": {
      "0": "disabled",
      "1": "enabled"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid Peak-shaving power enable – 0: disabled, 1: enabled, default 0. When disabled, battery charging power is not limited based on public grid-side power conditions. When enabled, if public grid-side power draw exceeds the value set in register 43488, battery charging power is limited."
    },
    {
     "lo": 8,
     "hi": 14,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved."
    },
    {
     "lo": 15,
     "hi": 15,
     "name": "Not used",
     "states": {},
     "default": 0,
     "reserved": true,
     "text": "Not used; default 0."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43484,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "AC Coupling Stop SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 68
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Range: 60–90%; default: 60%.",
   "description_v32": "",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 60.0,
    "max": 90.0,
    "basis": "eng",
    "text": "Range: 60–90%"
   },
   "default": {
    "value": 60.0,
    "unit": "%",
    "text": "default: 60%"
   }
  },
  {
   "address": 43485,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "AC Coupling Stop Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 68
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Range: 50 V ~ equalization charge\nvoltage setting;\nDefault: 50 V;\nNote: Only applicable to battery\ntypes without communication\ncapability.",
   "description_v32": "",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "V",
    "text": "Default: 50 V"
   }
  },
  {
   "address": 43486,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "Hz",
   "name": "AC Coupling Maximum Load-Shedding Frequency",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 68
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Range: (National standard\ncorresponding primary\nover-frequency threshold + 0.1 Hz)\n~ 54 Hz (50 Hz grid) / 65 Hz (60\nHz grid),\nDefault: (National standard\ncorresponding primary\nover-frequency threshold + 0.1 Hz).",
   "description_v32": "",
   "name_v32": "AC Coupling Max Fre",
   "group": "smart_load",
   "kind": "value"
  },
  {
   "address": 43487,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Peak SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Range：0 ~ 100%",
   "description_v32": "",
   "group": "storage_modes",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range：0 ~ 100%"
   }
  },
  {
   "address": 43488,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 100.0,
   "unit": "W",
   "name": "Maximum Allowable Total Grid-side Power Import",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Indicates the active power value for\nsingle-phase (or total per-phase for\nthree-phase machines). Range:\nStandalone: 0 ~ unit rated input\npower\nParallel: 0 ~ (unit rated input power\n× number of parallel units)\nSetting method V2 range:\nStandalone: 0 ~ unit rated\ninput power × 4, default: unit rated\ninput power\nParallel: 0 ~ (unit rated input\npower × 4 × number of parallel\nunits), default: unit rated input\npower × number of parallel units\nUpper limit uniformly set to 3\nMW.",
   "description_v32": "1<-->100W;\nIndicates the single-phase (total of each phase of the\nthree-phase machine) active power value, range:\nSingle machine, 0~ rated input power of the machine\nParallel machine, 0~(rated input power of the machine*number\nof parallel machines)\nRange of setting method V2:\nSingle machine, 0~rated input power of the machine*4 times,\nDefault is rated input power of the machine\nParallel machine, 0~(rated input power of the machine*4\ntimes*number of parallel machines)\nDefault is rated input power of the machine*number of parallel\nmachines",
   "name_v32": "Maximum allowable grid import power",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43493,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging Start Hour Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "Description:\n(1) Only used for parameter settings\nin Optimization Revenue V1\nversion.\n(2) Takes effect when BIT01 of\nregister 43110 is enabled.",
   "description_v32": "",
   "name_v32": "Time-chargeing charge start hour 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43494,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging Start Minute Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing charge start minute 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43495,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Charging End Hour Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing charge end hour 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43496,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Charging End Minute Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing charge end minute 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43497,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging Start Hour Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "99",
   "name_v32": "Time-chargeing discharge start hour 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43498,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging Start Minute Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 69
    },
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing discharge start minute 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43499,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Scheduled Discharging End Hour Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing discharge end hour 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43500,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Scheduled Discharging End Minute Setting 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Time-chargeing discharge end minute 6",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43501,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The way of historical energy query",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "1. Query by monthly data, that is, query the details of the day;\n2. Query by year data, that is, query monthly details;\n3. Query by total data, that is, query the annual data for ten\nyears;\nother invalid;\n43501-43503 must be written at the same time, and when the\ncorresponding data Range is valid, the query action is valid,\nand the data of 33601-33603 is read after at least 200ms\ninterval;",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43502,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Year/month of historical energy query",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "High byte: year, Range0-99, others are invalid;\nLow byte: month, Range1-12, others are invalid;\nWhen querying by month, the values of the year and month are\nrequired to be valid;\nWhen querying by year, the value of the year needs to be valid,\nand the value of the month can be written into 0x00;\nWhen querying by total data, this register can be written to\n0x00;",
   "group": "system",
   "kind": "bytes"
  },
  {
   "address": 43503,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Data Types of Historical Energy Query",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "1：PV Generation ，2：Grid Export\n3：Grid Import，",
   "group": "system",
   "kind": "enum",
   "options": {
    "1": "PV Generation",
    "2": "Grid Export",
    "3": "Grid Import"
   }
  },
  {
   "address": 43506,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Query method of fault/warning record",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "1: fault record, 2: warning record, other invalid;\n43506-43507 must be written at the same time, and the\ncorresponding data Range is valid, the query action is valid,\nand the data of 33679 is read after at least 200ms interval;",
   "group": "system",
   "kind": "enum",
   "options": {
    "1": "fault record",
    "2": "warning record"
   }
  },
  {
   "address": 43507,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "The query sequence number of the fault/alarm record",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "1: The latest 1-5; 2: The latest 6-10;\n3: The most recent 11-15; 4: The most recent 16-20;\n5: The most recent 21-25; 6: The most recent 26-30;\n7: The most recent 31-35; 8: The most recent 36-40;\nother invalid;",
   "group": "system",
   "kind": "enum",
   "options": {
    "1": "The latest 1-5",
    "2": "The latest 6-10",
    "3": "The most recent 11-15",
    "4": "The most recent 16-20",
    "5": "The most recent 21-25",
    "6": "The most recent 26-30",
    "7": "The most recent 31-35",
    "8": "The most recent 36-40"
   }
  },
  {
   "address": 43600,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Bluetooth connection status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "hybrid； Start from 43600 for 100 registers are for all in one\nWrite from external: monitoring stick, APP, etc.\n1 no connect，2 connecting，3 connected；",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43601,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Ethernet connection status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 100
    }
   ],
   "section": "5.3",
   "description": "connect，2 connecting，3 connected； 1 no\n100",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43602,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter networking status",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "1 no connect，2 connecting，3 connected；",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43603,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Inverter networking signal strength",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "0-100",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43604,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Default work mode Indicator work mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "one，2 two，3 threE； 1 Mode mode mode\nDefault 1；Save to Flash；",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1"
   }
  },
  {
   "address": 43605,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Indicator off delay time set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "Set 1-60 seconds；Default 0；\nFlash； Save to",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43606,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Alarm indicator enable set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "1 ON，2 OFF； Default 1\nSave to Flash；",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default 1 Save"
   }
  },
  {
   "address": 43607,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Alarm indicator time set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "0，Constant ON and sound ; can set 1-60\nmins；Default 0；Save Flash； to",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43608,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Dry contact",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "0 off，1 closed；Default 0 OFF For single register write",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 OFF"
   }
  },
  {
   "address": 43609,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Indicator board switch set",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "Bit00，buzzer switch，0 ON 1OFF；Bit01-15，Reserved",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43610,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Collector network type",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "1-Wifi, 2-WLAN, 3-Cellular (cellular network), others are\ninvalid;\nWritten by the collector;",
   "group": "system",
   "kind": "enum",
   "options": {
    "1": "Wifi",
    "2": "WLAN",
    "3": "Cellular (cellular network)"
   }
  },
  {
   "address": 43620,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Password Level",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "1 installer, 2 End users, 3 Administrators, others are invalid;\nWhen using the 0x06 command to write to this register, you can\nread 43621~43623 to obtain the password of the corresponding\nuser level; use the 0x10 command to write to 43620~43623 at\nthe same time, you can modify the password corresponding to\nthe user level;\nPassword save when power off; used for S6 energy storage\ninverter;",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43621,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "1st and 2nd digit password",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "The initial password is ASCII \"00\";\nFor S6 energy storage inverter;",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43622,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "3rd and 4th digit password",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "The initial password is ASCII \"00\";\nFor S6 energy storage inverter;",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43623,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "5th and 6th digit password",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "The initial password is ASCII \"00\";\nFor S6 energy storage inverter;",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43624,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI detection enable switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 101
    }
   ],
   "section": "5.3",
   "description": "0 not enabled, 1 enabled; Default 0\nBIT0: PV1 AFCI detection enable bit\nBIT1: PV2 AFCI detection enable position\nBIT2: PV3 AFCI detection enable position\nBIT3: PV4 AFCI detection enable position\nBIT4: PV5 channel AFCI detection enable bit\nBIT5: PV6 AFCI detection enable bit\nBIT6: PV7 AFCI detection enable bit\nBIT7, PV8 AFCI detection enable bit\nBIT8: PV9 AFCI detection enable bit\nBIT9: PV10 AFCI detection enable bit\n101\nBIT10-15: Reserved",
   "group": "diagnostics",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "PV1 AFCI detection enable bit",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV1 AFCI detection enable bit"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "PV2 AFCI detection enable position",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV2 AFCI detection enable position"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "PV3 AFCI detection enable position",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV3 AFCI detection enable position"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "PV4 AFCI detection enable position",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV4 AFCI detection enable position"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "PV5 channel AFCI detection enable bit",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV5 channel AFCI detection enable bit"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "PV6 AFCI detection enable bit",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV6 AFCI detection enable bit"
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "PV7 AFCI detection enable bit BIT7, PV8 AFCI detection enable bit",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV7 AFCI detection enable bit BIT7, PV8 AFCI detection enable bit"
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "PV9 AFCI detection enable bit",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV9 AFCI detection enable bit"
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "PV10 AFCI detection enable bit 101",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV10 AFCI detection enable bit 101"
    },
    {
     "lo": 10,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 BIT"
   }
  },
  {
   "address": 43630,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LG High Voltage Battery Parallel Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "0: Off, 1: On.",
   "description_v32": "0: Off, 1: On;",
   "name_v32": "LG high-voltage battery parallel switch",
   "group": "parallel",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   }
  },
  {
   "address": 43631,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "LG High Voltage Battery Dead-Zone Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 350–450V; default: 410 V.",
   "description_v32": "Range: 350~450V; Default 410V;",
   "name_v32": "LG High Voltage Battery Deadband Lower Limit",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 350.0,
    "max": 450.0,
    "basis": "eng",
    "text": "Range: 350–450V"
   },
   "default": {
    "value": 410.0,
    "unit": "V",
    "text": "default: 410 V"
   }
  },
  {
   "address": 43632,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "LG High Voltage Battery Dead-Zone Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "420V； Range: 350~450V; default:",
   "description_v32": "Range: 350~450V; Default 420V;",
   "name_v32": "LG High Voltage Battery Deadband Upper Limit",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 350.0,
    "max": 450.0,
    "basis": "eng",
    "text": "Range: 350~450V"
   }
  },
  {
   "address": 43633,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "W/V",
   "name": "LG High Voltage Battery Charging Slope",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 20–2000;\n10H battery default: 250, 16H\nbattery default: 350.",
   "description_v32": "Scope: 20-2000;\nThe default for 10H batteries is 250, and the default for 16H\nbatteries is 350;",
   "name_v32": "LG high-voltage battery charging slope",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 2000.0,
    "basis": "eng",
    "text": "Range: 20–2000"
   },
   "default": {
    "value": 250.0,
    "unit": "",
    "text": "default: 250"
   }
  },
  {
   "address": 43634,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "LG High Voltage Battery Maximum Charging Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 350–450 V; default: 450 V.",
   "description_v32": "Range: 350~450V; Default 450V;",
   "name_v32": "Maximum charging voltage of LG high-voltage battery",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 350.0,
    "max": 450.0,
    "basis": "eng",
    "text": "Range: 350–450 V"
   },
   "default": {
    "value": 450.0,
    "unit": "V",
    "text": "default: 450 V"
   }
  },
  {
   "address": 43635,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "W/V",
   "name": "LG High Voltage Battery Discharging Slope",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 20–2000;\n10H battery default: 250, 16H\nbattery default: 350.",
   "description_v32": "Scope: 20-2000;\nThe default for 10H batteries is 250, and the default for 16H\nbatteries is 350;",
   "name_v32": "Discharge slope of LG high-voltage battery",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 2000.0,
    "basis": "eng",
    "text": "Range: 20–2000"
   },
   "default": {
    "value": 250.0,
    "unit": "",
    "text": "default: 250"
   }
  },
  {
   "address": 43636,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "LG High Voltage Battery Maximum Discharging Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 350–450 V; default: 350 V.",
   "description_v32": "Range: 350~450V; Default 350V;",
   "name_v32": "Maximum discharge voltage of LG high-voltage battery",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 350.0,
    "max": 450.0,
    "basis": "eng",
    "text": "Range: 350–450 V"
   },
   "default": {
    "value": 350.0,
    "unit": "V",
    "text": "default: 350 V"
   }
  },
  {
   "address": 43637,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "LG High Voltage Battery Charging Limit Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "10H battery range: 0–5000 W;\n16H battery range: 0–7000 W.",
   "description_v32": "10H battery range: 0-5000W;\n16H battery range: 0-7000W;",
   "name_v32": "LG high-voltage battery charging limit power",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 5000.0,
    "basis": "eng",
    "text": "range: 0–5000 W"
   }
  },
  {
   "address": 43638,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "W",
   "name": "LG High Voltage Battery Discharging Limit Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "10H battery range: 0–7000 W;\n16H battery range: 0–11000 W.",
   "description_v32": "10H battery range: 0-7000W;\n16H battery range: 0-11000W;",
   "name_v32": "LG high-voltage battery discharge limit power",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 7000.0,
    "basis": "eng",
    "text": "range: 0–7000 W"
   }
  },
  {
   "address": 43639,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.5,
   "unit": "min",
   "name": "LG High Voltage Battery Communication Fault Timeout",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 0.5–1440 min; default: 10\nminutes.",
   "description_v32": "Range: 0.5~1440min; Default 10 minutes;",
   "name_v32": "LG high-voltage battery communication failure timeout",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.5,
    "max": 1440.0,
    "basis": "eng",
    "text": "Range: 0.5–1440 min"
   },
   "default": {
    "value": 10.0,
    "unit": "",
    "text": "default: 10 minutes"
   }
  },
  {
   "address": 43640,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "s",
   "name": "LG High Voltage Battery Sleep Hold Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 0–86400; default: 86400.",
   "description_v32": "Range: 0-86400; Default 86400;",
   "name_v32": "LG high-voltage battery sleep retention time",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 86400.0,
    "basis": "eng",
    "text": "Range: 0–86400"
   },
   "default": {
    "value": 86400.0,
    "unit": "",
    "text": "default: 86400"
   }
  },
  {
   "address": 43642,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LG High Voltage Battery Black-Start Enable",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 0–1; default: 0.\nIn battery parallel configuration,\nonly sent to the master battery.",
   "description_v32": "Range: 0-1; Default 0;\nIn the case of parallel connection of batteries, only for the\nmain battery transmission;",
   "name_v32": "LG high-voltage battery black start enable",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1.0,
    "basis": "eng",
    "text": "Range: 0–1"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default: 0"
   }
  },
  {
   "address": 43643,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "LG High-Voltage Battery Black-Start Initialization Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 70
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range: 5–200 s; default: 15 s.",
   "description_v32": "Range: 5-200s; Default 15s;",
   "name_v32": "LG high-voltage battery black start initialization time",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 200.0,
    "basis": "eng",
    "text": "Range: 5–200 s"
   },
   "default": {
    "value": 15.0,
    "unit": "s",
    "text": "default: 15 s"
   },
   "danger": true
  },
  {
   "address": 43650,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Backup Load Droop Control Minimum Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Standard-voltage models: phase\nvoltage range 120–230 V, default\n180 V.\nLow-voltage models: phase voltage\nrange 70–130 V, default 100 V;\nLine voltage range 120–230 V,\ndefault 180 V.",
   "description_v32": "10<-->1V;\n102\nNormal voltage model, phase voltage range: 120~230V,\ndefault 180V;\nLow voltage model, phase voltage range: 70~130V, default\n100V;\nLine voltage range: 120~230V, default 180V;",
   "name_v32": "Backup voltage droop min voltage set",
   "group": "backup",
   "kind": "value",
   "range": {
    "min": 120.0,
    "max": 230.0,
    "basis": "eng",
    "text": "range 120–230 V"
   },
   "default": {
    "value": 180.0,
    "unit": "V",
    "text": "default 180 V"
   }
  },
  {
   "address": 43652,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "POE Enable Setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "BIT00: POE switch setting, 0 not enabled, 1 enabled, default\n1;\nBIT01: DHCP setting, 0 dynamic, 1 static, default 0;\nBIT02-15: Reserved\nNote: Only for models that support POE interface and its\nfunctions;",
   "group": "system",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "POE switch setting, 0 not enabled, 1 enabled, default 1",
     "states": {},
     "default": 1,
     "reserved": false,
     "text": "POE switch setting, 0 not enabled, 1 enabled, default 1;"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "DHCP setting, 0 dynamic, 1 static, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "DHCP setting, 0 dynamic, 1 static, default 0;"
    },
    {
     "lo": 2,
     "hi": 15,
     "name": "Reserved Note: Only for models that support POE interface and its functions",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Note: Only for models that support POE interface and its functions;"
    }
   ],
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 43653,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "POE IP Address",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "Data format description:\nFor example, the IP address is 192.168.0.2\nthen 43653 = 0xC0A8 (where hexadecimal 0xC0 = decimal\n192, hexadecimal 0xA8 = decimal 168), 43654 = 0x0002\n(where hexadecimal 0x00 = decimal 0, hexadecimal 0x02 =\ndecimal 2);",
   "group": "system",
   "kind": "hex"
  },
  {
   "address": 43655,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "POE Subnet mask",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "The data format is the same as 43653-43654",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43657,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "POE gateway",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "The data format is the same as 43653-43654",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43659,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "DNS server address",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "The data format is the same as 43653-43654",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43661,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "Backup DNS server address",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "The data format is the same as 43653-43654",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43663,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "Port number",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "The default port number is 502",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43665,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Solis Hub Control Switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.3",
   "description": "Bit0: Load 1 relay control switch, 0 open, 1 closed; Default\n0;\nBit1: load 2 relay control switch, 0 open, 1 closed; Default\n0;\nBit2: load 3 relay control switch, 0 open, 1 closed; Default\n0;\nBit3: load 4 relay control switch, 0 open, 1 closed; Default\n0;\nBit4~Bit15: Reserved\nWrite BTIxx operation instructions: the host computer first\nreads the current value of this register, and changes the value\nof the corresponding BIT as needed on the basis of the\ncurrent value before writing;",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 43672,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Smart Load Turn-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range: over-discharge SOC (start\nSOC = 5%) to default 85%.\nNote: This setting takes effect only\nwhen BIT02 (smart load port forced\ngrid-tied output) of register 43483\nis disabled.",
   "description_v32": "Range: Over-discharge SOC~(start-up SOC-5%), default:\n85%\nLoad_OFF_Batt_SOC, applicable to communication lithium\nbatteries, when the 43483BIT02 is enabled, it is forced to\noutput, this setting takes effect when 43483BIT02 is not\nenabled",
   "name_v32": "Smart load off SOC",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 85.0,
    "unit": "%",
    "text": "default 85%"
   }
  },
  {
   "address": 43673,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Smart Load Turn-on SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range: (over-discharge SOC + 5%)\nto 100%, default 90%, and turn-off\nSOC ≤ turn-on SOC – 5%.\nNote: This setting takes effect only\nwhen BIT02 (smart load port forced\ngrid-tied output) of register 43483\nis disabled.",
   "description_v32": "Range: (over discharge SOC + 5%) ~ 100%, default: 90%,\n103\nand shutdown SOC <= startup SOC - 5%\nLoad_ON_Batt_SOC, applicable to communication lithium\nbatteries, when the 43483BIT02 is enabled, it is forced to\noutput, this setting takes effect when 43483BIT02 is not\nenabled",
   "name_v32": "Smart load on SOC",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 90.0,
    "unit": "%",
    "text": "default 90%"
   }
  },
  {
   "address": 43674,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Smart Load Turn-off Battery Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 45–57 V, default 52 V, and\nturn-off battery voltage ≤ turn-on\nbattery voltage – 3 V.\nNote:\n(1) Takes effect only after \"Follow\nGrid\" is set to Enable. (2) This\nsetting takes effect only when\nBIT02 (smart load port forced\ngrid-tied output) of register 43483\nis disabled.",
   "description_v32": "Range: 45-57V, default: 52V,\nand shutdown battery voltage <= startup battery voltage -3V\nLoad_OFF_Batt_Volt, applicable to voltage type batteries,\nwhen the 43483BIT02 is enabled, it is forced to output, this\nsetting takes effect when 43483BIT02 is not enabled",
   "name_v32": "Smart load off battery voltage",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 45.0,
    "max": 57.0,
    "basis": "eng",
    "text": "Range: 45–57 V"
   },
   "default": {
    "value": 52.0,
    "unit": "V",
    "text": "default 52 V"
   }
  },
  {
   "address": 43675,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Smart Load Turn-on Battery Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 50–60 V, default 55 V. Note:\n(1) Takes effect only after \"Follow\nGrid\" is set to Enable. (2) This\nsetting takes effect only when\nBIT02 (smart load port forced\ngrid-tied output) of register 43483\nis disabled.",
   "description_v32": "Range: 50-60V, default: 55V\nLoad_ON_Batt_Volt, applicable to voltage type batteries,\nwhen the 43483BIT02 is enabled, it is forced to output, this\nsetting takes effect when 43483BIT02 is not enabled",
   "name_v32": "Smart load on battery voltage",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 50.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range: 50–60 V"
   },
   "default": {
    "value": 55.0,
    "unit": "V",
    "text": "default 55 V"
   }
  },
  {
   "address": 43676,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Over-Discharge Full Recovery Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    },
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 2.0–7.0 V, default 3 V. Note:\nUsed for lead-acid batteries and 48\nV/51.2 V non-communication\nlithium batteries.",
   "description_v32": "10<-->1V; for lead-acid batteries, 48V/51.2V\nnon-communication lithium batteries;\nRange: 2.0~7.0V, default 3V",
   "name_v32": "Over discharge hysteresis voltage",
   "group": "grid_protection",
   "kind": "value",
   "range": {
    "min": 2.0,
    "max": 7.0,
    "basis": "eng",
    "text": "Range: 2.0–7.0 V"
   },
   "default": {
    "value": 3.0,
    "unit": "V",
    "text": "default 3 V"
   }
  },
  {
   "address": 43677,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Off-Grid Battery Over-Discharge SOC Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 71
    }
   ],
   "section": "5.2",
   "description": "1: Off, 2: On (register 43137\nfunction takes effect), other values\ninvalid.\nDefault: 1.",
   "group": "backup",
   "kind": "enum",
   "options": {
    "1": "Off",
    "2": "On (register 43137"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default: 1"
   }
  },
  {
   "address": 43680,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate the total battery charge energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "Only 0x10 function code settings are supported; 43680 is\nhigh, 43681 is low;\nFor the time being, it is only used in S5 low-voltage energy\nstorage V48 and later versions;",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43682,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate the total battery discharge energy",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "Only 0x10 function code settings are supported; 43682 is\nhigh, 43683 is low;\nFor the time being, it is only used in S5 low-voltage energy\nstorage V48 and later versions;",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43684,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "kWh",
   "name": "Calibrate the total load consumption",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "Only 0x10 function code settings are supported; 43684 is\nhigh, 43685 is low;\nFor the time being, it is only used in S5 low-voltage energy\nstorage V48 and later versions;",
   "group": "diagnostics",
   "kind": "value",
   "danger": true
  },
  {
   "address": 43700,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Over feed in power under digital control signal",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "1<-->10W；",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43701,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Minimum delay time for digital control signals",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43702,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Maximum set feeder power at analog control signals",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43703,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Minimum set feeder power for analog control signals",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43704,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Minimum delay time at analog control signals",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 104
    }
   ],
   "section": "5.3",
   "description": "104",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 43705,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "EPS Function Control",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 72
    },
    {
     "doc": "V3.2",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "0xA5 – Disabled; Backup relay is\ncontrolled according to register\n43111 “Backup Load Function\nEnable”.\n0x5A – Enabled; when grid-tied,\nthe Backup relay is forced open;\nwhen off-grid, it closes after a delay\n(time configurable).\nDefault: 0xA5; other values invalid.",
   "description_v32": "\"0xA5 - Not enabled, Backup relay is bypassed according to\nregister address 43111\"\nThe electrical enable setting is controlled\n0x5A-Enable, when connected to the grid, the Backup relay\nis forcibly disconnected, when it is not connected to the grid,\nDelay (time can be set) closed;\nDefault 0xA5, others are invalid; \"",
   "name_v32": "EPS function",
   "group": "backup",
   "kind": "enum",
   "options": {
    "90": "Enabled",
    "165": "Disabled"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0xA"
   }
  },
  {
   "address": 43706,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Solis Hub connection setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 105
    }
   ],
   "section": "5.3",
   "description": "0 not connected, 1 connected, default 0;",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43707,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "TOU Grid-Tied Optimization Revenue V2 Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 72
    },
    {
     "doc": "V3.2",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "When using this function, first\nread register 33289 to determine\nwhether Optimization Revenue\nV2 is valid. If it is invalid, the\nOptimization Revenue V1\nfunction must be used.\nBIT00: Grid-tied charging period 1\nswitch – 0: off, 1: on, default 0.\nBIT01: Grid-tied charging period 2\nswitch – 0: off, 1: on, default 0.\nBIT02: Grid-tied charging period 3\nswitch – 0: off, 1: on, default 0.\nBIT03: Grid-tied charging period 4\nswitch – 0: off, 1: on, default 0.\nBIT04: Grid-tied charging period 5\nswitch – 0: off, 1: on, default 0.\nBIT05: Grid-tied charging period 6\nswitch – 0: off, 1: on, default 0.\nBIT06: Grid-tied discharging\nperiod 1 switch – 0: off, 1: on,\ndefault 0.\nBIT07: Grid-tied discharging\nperiod 2 switch – 0: off, 1: on,\ndefault 0.\nBIT08: Grid-tied discharging\nperiod 3 switch – 0: off, 1: on,\ndefault 0.\nBIT09: Grid-tied discharging\nperiod 4 switch – 0: off, 1: on,\ndefault 0.\nBIT10: Grid-tied discharging\nperiod 5 switch – 0: off, 1: on,\ndefault 0.\nBIT11: Grid-tied discharging period\n6 switch – 0: off, 1: on, default 0.\nBIT12–15: Reserved, default 0.\nOperation instructions for writing\nBITxx: The host computer shall\nfirst read the current value of this\nregister, then modify the value of\nthe corresponding BIT as needed\nbased on the current value, and\nfinally write the updated value\nback.",
   "description_v32": "BIT00: Grid-connected charging period 1 switch, 0 off, 1 on,\ndefault 0\nBIT01: Grid-connected charging period 2 switch, 0 off, 1 on,\ndefault 0\nBIT02: Grid-connected charging period 3 switch, 0 off, 1 on,\ndefault 0\nBIT03: Grid-connected charging period 4 switch, 0 off, 1 on,\ndefault 0\nBIT04: Grid-connected charging period 5 switch, 0 off, 1 on,\ndefault 0\nBIT05: Grid-connected charging period 6 switch, 0 off, 1 on,\ndefault 0\nBIT06: Grid-connected discharge period 1 switch, 0 off, 1\non, default 0\nBIT07: Grid-connected discharge period 2 switch, 0 off, 1\non, default 0\nBIT08: Grid-connected discharge period 3 switch, 0 off, 1\non, default 0\nBIT09: Grid-connected discharge period 4 switch, 0 off, 1\non, default 0\nBIT10: Grid-connected discharge period 5 switch, 0 off, 1\non, default 0\nBIT11: Grid-connected discharge period 6 switch, 0 off, 1\non, default 0\nBIT12~15: reserved, default 0\nOperation instructions for writing to BTIxx: The host\ncomputer first reads the current value of this register,\nchanges the value of the corresponding BIT based on the\ncurrent value as needed, and then writes;",
   "name_v32": "Time of Use V2 switch",
   "group": "tou",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Grid-tied charging period 1 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 1 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Grid-tied charging period 2 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 2 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Grid-tied charging period 3 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 3 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Grid-tied charging period 4 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 4 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Grid-tied charging period 5 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 5 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Grid-tied charging period 6 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied charging period 6 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 6,
     "hi": 6,
     "name": "Grid-tied discharging period 1 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 1 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 7,
     "hi": 7,
     "name": "Grid-tied discharging period 2 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 2 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 8,
     "hi": 8,
     "name": "Grid-tied discharging period 3 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 3 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 9,
     "hi": 9,
     "name": "Grid-tied discharging period 4 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 4 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 10,
     "hi": 10,
     "name": "Grid-tied discharging period 5 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 5 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 11,
     "hi": 11,
     "name": "Grid-tied discharging period 6 switch",
     "states": {
      "0": "off",
      "1": "on"
     },
     "default": 0,
     "reserved": false,
     "text": "Grid-tied discharging period 6 switch – 0: off, 1: on, default 0."
    },
    {
     "lo": 12,
     "hi": 15,
     "name": "Reserved, default 0",
     "states": {},
     "default": 0,
     "reserved": true,
     "text": "Reserved, default 0. Operation instructions for writing BITxx: The host computer shall first read the current value of this register, then modify the value of the corresponding BIT as needed based on the current value, and finally write the updated value back."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43708,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.",
   "description_v32": "1<-->1%；For lithium batteries with SOC\nRange: (over discharge SOC+1) ~ 100%, default 50%\n105",
   "name_v32": "Grid connection Time of Use charge period 1 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43709,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；\nRange: 0~maximum charging current value of the battery\nrated by the machine,\nDefault is the maximum charging current value of the\nbattery rated by the machine",
   "name_v32": "Grid connection Time of Use charge period 1 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43710,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (over discharge voltage + 0.1V) ~ (equalizing charge\nvoltage - 0.1V)",
   "name_v32": "Grid connection Time of Use charge period 1 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43711,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 1 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43712,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 1 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43713,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 73
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 1 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43714,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 1 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 1 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43715,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use charge period 2 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43716,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use charge period 2 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43717,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use charge period 2 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43718,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 2 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43719,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 2 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43720,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "106",
   "name_v32": "Grid connection Time of Use charge period 2 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43721,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 2 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 74
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 2 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43722,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use charge period 3 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43723,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use charge period 3 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43724,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use charge period 3 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43725,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 3– Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43726,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 3 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43727,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 3 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43728,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 3 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 3 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43729,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 75
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use charge period 4 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43730,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use charge period 4 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43731,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use charge period 4cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43732,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 4 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43733,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 107
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "107",
   "name_v32": "Grid connection Time of Use charge period 4 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43734,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 4 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43735,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 4 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 4 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43736,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use charge period 5 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43737,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 76
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use charge period 5 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43738,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use charge period 5cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43739,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 5 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43740,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 5 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43741,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 5 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43742,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 5 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 5 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43743,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use charge period 6 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43744,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum charging current,\nDefault: unit rated battery\nmaximum charging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use charge period 6 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43745,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 77
    },
    {
     "doc": "V3.2",
     "page": 108
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\n108\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use charge period 6 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43746,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 6 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43747,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 6 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43748,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 6 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43749,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Charging Period 6 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use charge period 6 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43750,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use discharge period 1 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43751,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use discharge period 1 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43752,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 78
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 1 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43753,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 1 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43754,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 1 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43755,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 1 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43756,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 1 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 1 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43757,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 109
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC\n109",
   "name_v32": "Grid connection Time of Use discharge period 2 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43758,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use discharge period 2 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43759,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 79
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 2 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43760,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 2 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43761,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 2 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43762,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 2 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43763,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 2 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 2 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43764,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use discharge period 3 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43765,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use discharge period 3 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43766,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 80
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 3 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43767,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 3 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43768,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 110
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "110",
   "name_v32": "Grid connection Time of Use discharge period 3 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43769,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 3 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43770,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 3 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 3 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43771,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use discharge period 4 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43772,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use discharge period 4 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43773,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "10<-->1V ； For batteries without\nSOC capability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 4 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43774,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 81
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 4 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43775,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 4 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43776,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 4 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43777,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 4 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 4 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43778,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use discharge period 5 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43779,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 111
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；\n111",
   "name_v32": "Grid connection Time of Use discharge period 5 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43780,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "For batteries without SOC\ncapability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 5 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43781,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 5 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43782,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 82
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 5 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43783,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 5 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43784,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 5 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 5 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43785,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 Cut-off SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 1%)\nto 100%,\nDefault: 50%.\nNote: For lithium batteries with\nSOC capability.",
   "description_v32": "1<-->1%；For lithium batteries with SOC",
   "name_v32": "Grid connection Time of Use discharge period 6 cut -off SOC",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 50.0,
    "unit": "%",
    "text": "Default: 50%"
   }
  },
  {
   "address": 43786,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 Battery Current",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated battery\nmaximum discharging current,\nDefault: unit rated battery\nmaximum discharging current.",
   "description_v32": "10<-->1A；",
   "name_v32": "Grid connection Time of Use discharge period 6 battery current",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43787,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 Cut-off Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "10<-->1V ； For batteries without\nSOC capability, including lead-acid\nbatteries and 48 V/51.2 V batteries.\nLead-acid battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Float charge voltage – 0.5 V),\ndefault: 49.5 V.\n48 V battery range: (Over-discharge\nvoltage + 0.5 V) ~ (Equalization\ncharge voltage – 2.5 V), default:\n49.0 V.\n51.2 V battery range:\n(Over-discharge voltage + 0.5 V) ~\n(Equalization charge voltage – 2.5\nV), default: 52.0 V.",
   "description_v32": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\nRange: (Over-discharge Voltage +0.1V) ~ (Euqalizing\nCharge Voltage -0.1V)",
   "name_v32": "Grid connection Time of Use discharge period 6 cut-off voltage",
   "group": "tou",
   "kind": "value",
   "default": {
    "value": 49.5,
    "unit": "V",
    "text": "default: 49.5 V"
   }
  },
  {
   "address": 43788,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 Start Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 6 – Start Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43789,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 Start Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 6 – Start Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43790,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 End Hour",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 83
    },
    {
     "doc": "V3.2",
     "page": 112
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "112",
   "name_v32": "Grid connection Time of Use discharge period 6 – End Hour",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43791,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "TOU Optimization Revenue V2: Grid-Tied Discharging Period 6 End Minute",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Grid connection Time of Use discharge period 1 – End Min",
   "group": "tou",
   "kind": "value"
  },
  {
   "address": 43792,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 10.0,
   "unit": "W",
   "name": "Generator Minimum Input Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.2",
   "description": "Range: 0 – unit rated value ×\nnumber of parallel units\nDefault: 1 kW.",
   "description_v32": "1<-->10W；default 1kW；",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 1.0,
    "unit": "kW",
    "text": "Default: 1 kW"
   }
  },
  {
   "address": 43793,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "SPH SN write enable",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.3",
   "description": "0xA5A5-Write SPH SN to enable, others are invalid;\nOnly supports 0x06 function code single register writing;\nSPH SN writing operation process:\n(1) Write 0xA5A5 to register 43793;\n(2) Read register 34262. If the data is 0xA5A5, it can be\nwritten to registers 43794~43801 within 60 seconds,\notherwise the writing will be invalid;\n(3) Read registers 34263~34270 and determine that the\nvalue is consistent with the written SN, which means the\nwriting is successful.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 43794,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "ASCII",
   "scale": 1.0,
   "unit": "",
   "name": "SPH machine serial number (SN)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.3",
   "description": "SPH SN number is written into the register;\nOnly supports 0x10 function code to be continuously written\ninto these 8 registers at one time;\nConvert and write the register in 16-bit ASCII, for example:\nTo write SN ‘0123 4567 8901 2345’, assign values to the\nfollowing registers respectively. The specific parameters are\nas follows:\n43794 = ‘0x3031’\n43795 = ‘0x3233’\n43796 = ‘0x3435’\n43797 = ‘0x3637’\n43798 = ‘0x3839’\n43799 = ‘0x3031’\n43800 = ‘0x3233’\n43801 = ‘0x3435’\n43794 is the highest bit and 43801 is the lowest bit.",
   "group": "system",
   "kind": "ascii"
  },
  {
   "address": 43802,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Dual-Battery Connection Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.2",
   "description": "1: Battery Independent, 2Batt2DC\n2: Battery Shared, 1Batt2DC\n3: Single battery connected to one\nbattery port – 1Batt1DC\nOther values: Invalid\nDefault: 1\nNote: Applicable to models\nsupporting dual-battery\nconfiguration.",
   "description_v32": "1-battery independent, 2-battery shared, others are invalid;\ndefault 1;\nOnly for energy storage models that support dual batteries",
   "name_v32": "Dual battery connection mode",
   "group": "battery",
   "kind": "enum",
   "options": {
    "1": "Battery Independent",
    "2": "Battery Shared",
    "3": "Single battery connected to one"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default: 1 Note"
   }
  },
  {
   "address": 43803,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 Type Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.2",
   "description": "For details, see Appendix 6: Battery\nNumbering. Battery 2 settings are\nonly applicable to energy storage\nmodels that support dual-battery\nconfigurations.",
   "description_v32": "Appendix 11\nBattery 2 settings are only used for energy storage models\nthat support dual batteries.",
   "name_v32": "Battery 2 type settings",
   "group": "battery",
   "lo_options": {
    "0": "No Battery",
    "1": "PYLON_LV [V3.2]",
    "2": "User define [V3.2]",
    "3": "B_BOX_LV BYD [V3.2]",
    "4": "Dyness LV(For AC coupled, it is LG LV bat) [V3.2]",
    "5": "PureDrive [V3.2]",
    "6": "LG Chem LV LG (For AC coupled, it is Dyness) [V3.2]",
    "7": "AoBo LV [V3.2]",
    "8": "JiaWei LV [V3.2]",
    "9": "WECO LV [V3.2]",
    "10": "FreedomWon LV [V3.2]",
    "11": "Soluna LV [V3.2]",
    "12": "GSL LV [V3.2]",
    "13": "Rita LV [V3.2]",
    "14": "RiSheng [V3.2]",
    "15": "Alpha [V3.2]",
    "16": "CATL [V3.2]",
    "17": "ATL [V3.2]",
    "18": "Zeta [V3.2]",
    "19": "Highstar [V3.2]",
    "20": "KODAK [V3.2]",
    "21": "FOX [V3.2]",
    "22": "EXIDE LV [V3.2]",
    "23": "HD Energy LV [V3.2]",
    "24": "Pytes [V3.2]",
    "25": "ARVIO [V3.2]",
    "26": "PAND [V3.2]",
    "27": "WANKE [V3.2]",
    "28": "Dowell [V3.2]",
    "29": "ROSEN ESS [V3.2]",
    "30": "ZRGP [V3.2]",
    "31": "Narada [V3.2]",
    "32": "BST [V3.2]",
    "33": "Cegasa [V3.2]",
    "34": "Meterboost [V3.2]",
    "35": "MOURA [V3.2]",
    "36": "Tecloman [V3.2]",
    "37": "Upower UE-H [V3.2]",
    "38": "Upower UE-I [V3.2]",
    "39": "SUNWODA [V3.2]",
    "40": "CFE [V3.2]",
    "84": "JA-L [V3.2]",
    "100": "Lead Acid [V3.2]",
    "101": "48V-LiBat-LV [V3.2]",
    "102": "51.2V-LiBat-LV [V3.2]"
   },
   "hi_options": {
    "1": "PYLON_HV High-Voltage Battery",
    "2": "User define [V3.2]",
    "3": "B_BOX_HV BYD High-Voltage Battery",
    "4": "LG_HV LG High-Voltage Battery",
    "5": "SOLUNA_HV DLG High-Voltage Battery",
    "6": "Dyness HV",
    "7": "Aoboet HV",
    "8": "WECO HV",
    "9": "Alpha HV",
    "10": "GS Energy",
    "11": "BYD-HVS/HVM/HVL",
    "12": "Jinko High-Voltage Battery",
    "13": "FOX High-Voltage Battery",
    "14": "LG_16H High-Voltage Battery",
    "15": "PureDrive High-Voltage Battery",
    "16": "UZ ENERGY High-Voltage Battery",
    "18": "Lotus [V3.2]",
    "19": "Fortress High-Voltage Battery",
    "20": "AMPACE_HV",
    "21": "WTS High-Voltage Battery (BYD Manufacturer)",
    "22": "J-PACK-HV",
    "23": "SUNWODA HV Reserve",
    "38": "LG Enblock S",
    "39": "JA-H High-Voltage Battery",
    "40": "BMZ-HV",
    "41": "HomeGrid High-Voltage Battery",
    "42": "Greenrich High-Voltage Battery",
    "43": "BAT High-Voltage Battery",
    "44": "Gotion High-Voltage Battery",
    "45": "Pylon_M7_HV Reserve",
    "97": "SolisStorage RE-H (Solis High-Voltage Battery, Residential Storage)",
    "98": "SolisStorage CI (Solis High-Voltage Battery, Commercial & Industrial ESS)",
    "99": "General-LiBat-HV Generic High-Voltage Lithium Battery",
    "100": "HV Lithium without communication [V3.2]",
    "0": "No Battery"
   },
   "kind": "bytes",
   "appendix": "V3.5:A6, V3.2:A11"
  },
  {
   "address": 43804,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 Maximum Charging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 113
    }
   ],
   "section": "5.2",
   "description": "",
   "description_v32": "113",
   "name_v32": "Battery 2 charging current maximum setting",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43805,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Battery 2 Maximum Discharging Current Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 discharge current maximum setting",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43806,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 Under-Voltage Protection Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 undervoltage protection setting",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43807,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 float voltage setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43808,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 Equalization Charge Voltage Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 equalizing charging voltage setting",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43809,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 Over-Voltage Protection Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 overvoltage protection settings",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43810,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Battery 2 Over-Discharge SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 over discharge SOC",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43811,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Battery 2 Over-Discharge Hysteresis SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 over-discharges hysteresis SOC",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43812,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Battery 2 Forced Charge SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Battery 2 force charging SOC",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43813,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Battery 2 Auto-Wake-up Duration Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 84
    }
   ],
   "section": "5.2",
   "description": "Range: 20–3600 s, default: 180 s.",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 3600.0,
    "basis": "eng",
    "text": "Range: 20–3600 s"
   },
   "default": {
    "value": 180.0,
    "unit": "s",
    "text": "default: 180 s"
   }
  },
  {
   "address": 43814,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Battery 2 Type Setting Follows Battery 1.",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 85
    },
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.2",
   "description": "0xAA55: Follow – the read\nparameters for Battery 2 are\nconsistent with Battery 1, and\nwriting to the Battery 2 type setting\nregister is invalid.\nOther values: Do not follow –\nwriting to Battery 2 related setting\nregisters is valid.\nDefault: 0 (i.e., do not follow).\nNote: Applicable to models\nsupporting dual-battery\nconfigurations.",
   "description_v32": "0xAA55-Follow, the relevant parameters of battery 2 read\nare the same as those of battery 1, and the setting register of\nbattery 2 written is invalid\nOthers- Do not follow, write to battery 2 related setting\nregisters are valid\nDefault 0, that is, do not follow;\nOnly for dual-battery energy storage models (e.g. 50kW\nenergy storage machines)",
   "name_v32": "Battery 2 type settings follow battery 1",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0 "
   }
  },
  {
   "address": 43815,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator charging switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 114
    }
   ],
   "section": "5.3",
   "description": "BIT00: Generator charging period 1 switch, 0 off, 1 on,\ndefault 0\nBIT01: Generator charging period 2 switch, 0 off, 1 on,\ndefault 0\nBIT02: Generator charging period 3 switch, 0 off, 1 on,\ndefault 0\nBIT03: Generator charging period 4 switch, 0 off, 1 on,\ndefault 0\nBIT04: Generator charging period 5 switch, 0 off, 1 on,\ndefault 0\nBIT05: Generator charging period 6 switch, 0 off, 1 on,\ndefault 0\nBIT06~15: reserved, default 0\nOperation instructions for writing to BTIxx: The host\ncomputer first reads the current value of this register,\n114\nchanges the value of the corresponding BIT based on the\ncurrent value as needed, and then writes;",
   "group": "generator",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Generator charging period 1 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 1 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Generator charging period 2 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 2 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Generator charging period 3 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 3 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Generator charging period 4 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 4 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 4,
     "hi": 4,
     "name": "Generator charging period 5 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 5 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 5,
     "hi": 5,
     "name": "Generator charging period 6 switch, 0 off, 1 on, default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Generator charging period 6 switch, 0 off, 1 on, default 0"
    },
    {
     "lo": 6,
     "hi": 15,
     "name": "reserved, default 0 Operation instructions for writing to BTIxx: The host computer first reads the current value of this",
     "states": {},
     "default": 0,
     "reserved": true,
     "text": "reserved, default 0 Operation instructions for writing to BTIxx: The host computer first reads the current value of this register, 114 changes the value of the corresponding BIT based on the current value as needed, and then writes;"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 BIT"
   }
  },
  {
   "address": 43816,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period 1 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43817,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 1 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43818,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 1 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43819,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 1 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43820,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 1 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43821,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 1 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43822,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 1 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43823,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period2 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43824,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 2 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43825,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 2 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43826,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 2 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43827,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 2 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43828,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 2 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43829,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 2 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43830,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period 3 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43831,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 3 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43832,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 3 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 115
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries\n115",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43833,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 3 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43834,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 3 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43835,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 3 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43836,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 3 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43837,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period 4 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43838,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 4 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43839,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 4 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43840,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 4 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43841,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 4 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43842,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 4 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43843,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 4 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43844,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period 5 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43845,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 5 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43846,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 5 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43847,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 5 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43848,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 5 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43849,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 5 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43850,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 5 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43851,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Generator charging period 6 cut off SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 116
    }
   ],
   "section": "5.3",
   "description": "1<-->1%；For lithium batteries with SOC\n116",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43852,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "Generator charging period 6 battery current",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "10<-->1A；",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43853,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Generator charging period 6 cut-off voltage",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "10<-->1V；For no-SOC data batteries, including lead-acid\nbatteries, 48V/51.2V batteries",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43854,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 6 – Start Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43855,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 6 – Start Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43856,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Generator charging period 6 – End Hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43857,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator charging period 6 – End Min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.3",
   "description": "",
   "group": "generator",
   "kind": "value"
  },
  {
   "address": 43858,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Battery 2 Wake-up Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 85
    },
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.2",
   "description": "Low-voltage energy storage unit:\n40–60 V, default 40 V.\nOff-grid energy storage unit: 40–60\nV, default 40 V.\nSingle-phase high-voltage energy\nstorage unit: 120–500 V, default\n120 V.\nThree-phase high-voltage energy\nstorage unit: 120–600 V, default\n120 V.\nNote: Takes effect only when\nBIT12 (battery wake-up trigger\naction) of register 43110 is enabled.",
   "description_v32": "10<-->1V\nLow voltage energy storage machine: 40V-60V, default\nvalue 40V;\nOff-grid energy storage machine: 40V-60V, default value\n40V;\nSingle-phase high-voltage energy storage machine:\n120V-500V, default value 120V;\nThree-phase high-voltage energy storage machine:\n120V-600V, default value 120V;\nDescription: Requires 43110 BIT12 battery wake-up trigger\nto function;",
   "group": "battery",
   "kind": "value",
   "default": {
    "value": 40.0,
    "unit": "V",
    "text": "default 40 V"
   }
  },
  {
   "address": 43859,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "s",
   "name": "Battery 2 Wake-up Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 85
    },
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.2",
   "description": "Range: 20–3600 s, default: 20 s.",
   "description_v32": "1<-->1S\nRange: 20 ~ 3600S, default value: 20S",
   "group": "battery",
   "kind": "value",
   "range": {
    "min": 20.0,
    "max": 3600.0,
    "basis": "eng",
    "text": "Range: 20–3600 s"
   },
   "default": {
    "value": 20.0,
    "unit": "s",
    "text": "default: 20 s"
   }
  },
  {
   "address": 43860,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PCS Limiting Mode Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 85
    },
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.2",
   "description": "PCS Anti-Reverse-Flow Limiting\nMode Settings:\n0: No limit mode (no restriction on\nenergy exchange between battery\nand grid).\n1: Output limit mode (only battery\ndischarge to the grid is allowed;\nbattery charging from the grid is\nprohibited).\n2: Input limit mode (only battery\ncharging from the grid is allowed;\nbattery discharge to the grid is\nprohibited).\n3: No-exchange mode (battery\ncharging from the grid is\nprohibited, and battery discharge to\nthe grid is also prohibited).\nSettings are retained after power\nloss. Currently only supported for\nS6 single-phase high-voltage\nenergy storage systems.",
   "description_v32": "PCS anti-reverse limiting mode setting:\n0: Unlimited mode (does not limit the energy interaction\nbetween the battery and the grid);\n1: Output limitation mode (only allows the battery to be\ndischarged to the grid, and does not allow the battery to take\npower from the grid for charging);\n2: Input limitation mode (only allows the battery to be\ncharged from the grid, and does not allow the battery to be\ndischarged to the grid);\n3: No exchange mode (the battery is not allowed to take\npower from the grid for charging, nor is the battery allowed\nto be discharged to the grid);\nSave after power off after setting; currently only supports S6\nsingle-phase high-voltage energy storage;",
   "name_v32": "PCS limiting mode settings",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "0": "No limit mode (no restriction on",
    "1": "Output limit mode (only battery",
    "2": "Input limit mode (only battery",
    "3": "No-exchange mode (battery"
   }
  },
  {
   "address": 43861,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "A",
   "name": "Grid-Side Load Single-Phase Protection Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 86
    },
    {
     "doc": "V3.2",
     "page": 117
    }
   ],
   "section": "5.2",
   "description": "When the current of the load\nconnected to the distribution panel\nexceeds the protection limit of the\ndistribution panel, the inverter\nswitches to off-grid operation. At\nthis point, the overload protection\ndevice activates to ensure the\ndistribution panel current does not\nexceed the user-defined limit. This\nfunction becomes effective after the\nPCS limiting mode is enabled (i.e.,\nwhen register 43860 is not 0) and\noperates under the condition that\nprotection in register 43871 is\nenabled.\nSettings are retained after power\nloss. Currently only supported for\nS6 single-phase high-voltage\nenergy storage systems.",
   "description_v32": "1<-->1A\n117\nWhen the load current connected to the switchboard exceeds\nthe switchboard protection limit, the inverter switches to\noff-grid operation; at this time, the overload protection\ndevice operates to protect the switchboard current from\nexceeding the user limit. This function works when 43871\nprotection is turned on;\nSave after power off after setting; currently only supports S6\nsingle-phase high-voltage energy storage;",
   "group": "grid_protection",
   "kind": "value"
  },
  {
   "address": 43862,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "PCS Input Limit Battery Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 86
    },
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.2",
   "description": "When the PCS limiting mode is\nconfigured as input limit mode, this\nis the allowable current limit for\nbattery charging from the grid.\nSetting range: 0 A – maximum\nbattery current of the current model.\nDefault value: maximum battery\ncurrent of the current model.\nSettings are retained after power\nloss. Currently only supported for\nS6 single-phase high-voltage\nenergy storage systems.",
   "description_v32": "10<-->1A\nWhen the PCS limit mode is configured as input limit mode,\nthe current limit value that allows the battery to be charged\nfrom the grid, setting range: 0A - the maximum battery\ncurrent value of the current model, default value: the\nmaximum battery current value of the current model\nSave after power off after setting; currently only supports S6\nsingle-phase high-voltage energy storage;",
   "name_v32": "PCS input limits battery current limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43863,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "A",
   "name": "PCS Output Limit Battery Current Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 86
    },
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.2",
   "description": "When the PCS limiting mode is\nconfigured as output limit mode,\nthis is the allowable current limit\nfor battery discharging to the grid.\nSetting range: 0 A – maximum\nbattery current of the current model.\nDefault value: maximum battery\ncurrent of the current model.\nSettings are retained after power\nloss. Currently only supported for\nS6 single-phase high-voltage\nenergy storage systems.",
   "description_v32": "10<-->1A\nWhen the PCS limit mode is configured as output limit\nmode, the current limit value that allows the battery to\ndischarge to the grid, setting range: 0A - the maximum\nbattery current value of the current model, default value: the\nmaximum battery current value of the current model\nSave after power off after setting; currently only supports S6\nsingle-phase high-voltage energy storage;",
   "name_v32": "PCS output limits battery current limit",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43864,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Inverter AC Output Side CT Ratio",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.2",
   "description": "Range: 1–2000, default: 1000.\nSettings are retained after power\nloss. Currently only supported for\nS6 AC Coupled models.",
   "description_v32": "1<-->1\nRange: 1~2000, default 1000;\nThe setting will be saved after power failure; currently only\nsupports S6 AC Coupled models;",
   "name_v32": "CT ratio on the AC output side of the PV inverter",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 2000.0,
    "basis": "eng",
    "text": "Range: 1–2000"
   },
   "default": {
    "value": 1000.0,
    "unit": "",
    "text": "default: 1000"
   }
  },
  {
   "address": 43865,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Standalone LCD screen firmware version number",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.3",
   "description": "High byte: major version number\nLow byte: minor version number\nNot saved when power is off; only supports the\ncommunication serial port of independent LCD screen, and\nis written by the independent LCD screen;",
   "group": "system",
   "kind": "bytes",
   "volatile": true
  },
  {
   "address": 43866,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "BMS battery real-time SOC",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.3",
   "description": "1<-->1%, 0~100%;\n0xFFFF: Battery BMS communication abnormality; others\nare invalid;\nSolis standard machine is not available, only used for\nexternal EMS to communicate with battery BMS and then\nsend to inverter;",
   "group": "battery",
   "kind": "value"
  },
  {
   "address": 43867,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Inverter light board operating indicator status setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 118
    }
   ],
   "section": "5.3",
   "description": "0: blue, 1: flashing blue, 2: yellow, 3: flashing red; 4: off,\nothers are invalid;\nSolis standard machine is not available, only for designated\nODM models;\n118",
   "group": "system",
   "kind": "enum",
   "options": {
    "0": "blue",
    "1": "flashing blue",
    "2": "yellow",
    "3": "flashing red",
    "4": "off"
   }
  },
  {
   "address": 43868,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AFCI module characteristic data group number and frame number setting",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 119
    }
   ],
   "section": "5.3",
   "description": "Low byte: characteristic data group number\nRange 1~10; 1 indicates the first group of data, and so on;\nHigh byte: characteristic data group frame number\nRange 1~80; 1 indicates the first frame of data in this group,\nand so on;\nOnly for models that support AFCI modules\nData description: The inverter internally stores 10 groups of\nAFCI characteristic data, each group has 80 frames of data,\neach frame has 64 point data, and each point data occupies 2\nbytes\nInstructions: The host computer reads the AFCI module\ncharacteristic data process\n1. Read the 34407~34408 registers through the 04 function\ncode to obtain the number of fault data groups and frames\nIf the function is valid and the group number value is not 0,\nproceed to the next step\n2. Set the module number and module frame number of the\n43868 register through the 06 function code\nThe host computer reads the characteristic data of groups\n1~10 in sequence\nFor each group of characteristic data, read 1~80 frames of\ndata in sequence\n3. Read the 33409 register through the 04 function code and\nwait for the reading progress to be 100%\nEach time the host computer sets the group number to be\nread and its corresponding frame number, it needs to query\nthe data preparation before reading the corresponding special\ndata.\n4. Read the fault characteristic data through the 04 function\ncode (33343~33406)",
   "group": "diagnostics",
   "kind": "bytes"
  },
  {
   "address": 43869,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Energy saving start time",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 119
    }
   ],
   "section": "5.3",
   "description": "High byte: hour\nLow byte: minute\nFor ODM models only",
   "group": "storage_modes",
   "kind": "bytes"
  },
  {
   "address": 43870,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Energy saving end time",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 119
    }
   ],
   "section": "5.3",
   "description": "High byte: hour\nLow byte: minute\nFor ODM models only",
   "group": "storage_modes",
   "kind": "bytes"
  },
  {
   "address": 43871,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Grid-Side Load Single-Phase Overcurrent Protection Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 119
    }
   ],
   "section": "5.2",
   "description": "0 – Off, 1 – On, default: 1.\nOther values: Invalid.",
   "description_v32": "0-off, 1-on, default 1\nOther values are invalid",
   "group": "grid_protection",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default: 1"
   }
  },
  {
   "address": 43872,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Smart load time of use switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 119
    }
   ],
   "section": "5.3",
   "description": "BIT00: Function switch, 0-off 1-on Default 0\nBIT01: First time switch, reserved\nBIT02: Second time switch, reserved\nBIT03: Third time switch, reserved\n119",
   "group": "tou",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Function switch, 0-off 1-on Default 0",
     "states": {},
     "default": 0,
     "reserved": false,
     "text": "Function switch, 0-off 1-on Default 0"
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "First time switch, reserved",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "First time switch, reserved"
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Second time switch, reserved",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Second time switch, reserved"
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Third time switch, reserved 119",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Third time switch, reserved 119"
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0 BIT"
   }
  },
  {
   "address": 43873,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch- Period 1 start hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43874,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 1start min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43875,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch Period 1end hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43876,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 1end min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43877,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch- Period 2 start hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43878,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 2start min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43879,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch Period 2end hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43880,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 2end min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43881,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch- Period 3 start hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43882,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 3start min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43883,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "h",
   "name": "Smart load time of use switch Period 3end hour",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~23, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 23.0,
    "basis": "eng",
    "text": "Range: 0~23"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43884,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Smart load time of use switch Period 3end min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.3",
   "description": "Range: 0~59, default 0",
   "group": "tou",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 59.0,
    "basis": "eng",
    "text": "Range: 0~59"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43885,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat Pump Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 120
    }
   ],
   "section": "5.2",
   "description": "BIT00: Heat pump function master\nswitch – 0: Off, 1: On, default 0.\nBIT01: Heat pump manual mode –\n0: Normal, 1: Enhanced, default 0.\nBIT02: Heat pump scheduled\nenhancement switch – 0: Off, 1:\nOn, default 0.\nBIT03: Heat pump intelligent\ncontrol mode switch – 0: Off, 1:\nOn, default 0.\nBIT04–15: Reserved.",
   "description_v32": "bit00: Heat pump function main switch, 0-off, 1-on, default\n0\nbit01: Heat pump manual mode, 0-normal, 1-enhanced,\ndefault 0\nbit02: Heat pump plan enhancement switch, 0-off, 1-on,\ndefault 0\nbit03: Heat pump intelligent control mode switch, 0-off,\n1-on, default 0\n120\nbit04~15: Reserved",
   "group": "smart_load",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "Heat pump function master switch",
     "states": {
      "0": "Off",
      "1": "On"
     },
     "default": 0,
     "reserved": false,
     "text": "Heat pump function master switch – 0: Off, 1: On, default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "Heat pump manual mode",
     "states": {
      "0": "Normal",
      "1": "Enhanced"
     },
     "default": 0,
     "reserved": false,
     "text": "Heat pump manual mode – 0: Normal, 1: Enhanced, default 0."
    },
    {
     "lo": 2,
     "hi": 2,
     "name": "Heat pump scheduled enhancement switch",
     "states": {
      "0": "Off",
      "1": "On"
     },
     "default": 0,
     "reserved": false,
     "text": "Heat pump scheduled enhancement switch – 0: Off, 1: On, default 0."
    },
    {
     "lo": 3,
     "hi": 3,
     "name": "Heat pump intelligent control mode switch",
     "states": {
      "0": "Off",
      "1": "On"
     },
     "default": 0,
     "reserved": false,
     "text": "Heat pump intelligent control mode switch – 0: Off, 1: On, default 0."
    },
    {
     "lo": 4,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43886,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Heat Pump Minimum Control Time Interval",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.2",
   "description": "Range: 5–60, default: 10.",
   "description_v32": "1<-->1min\nRange: 5~60, default 10",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range: 5–60"
   },
   "default": {
    "value": 10.0,
    "unit": "",
    "text": "default: 10"
   }
  },
  {
   "address": 43887,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 1 Start hour and min\"",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43888,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43889,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43890,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43891,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43892,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43893,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43894,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43895,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43896,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 121
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n121",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43897,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43898,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Monday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43899,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43900,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43901,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43902,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43903,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43904,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43905,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43906,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43907,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 122
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n122",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43908,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43909,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43910,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Tuesday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43911,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43912,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43913,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43914,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43915,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43916,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43917,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 123
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\n123\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 "
   }
  },
  {
   "address": 43918,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43919,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43920,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43921,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43922,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Wednesday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43923,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43924,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43925,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43926,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 124
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n124",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43927,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43928,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43929,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43930,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43931,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43932,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43933,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43934,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Thursday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43935,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43936,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43937,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 125
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n125",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43938,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43939,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43940,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43941,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43942,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43943,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43944,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43945,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43946,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Friday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43947,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43948,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 126
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n126",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43949,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43950,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43951,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43952,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43953,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43954,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43955,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43956,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43957,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43958,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Saturday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43959,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 1 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 127
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n127",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43960,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 1 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43961,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 2 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43962,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 2 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43963,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 3 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43964,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 3 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43965,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 4 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43966,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 4 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43967,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 5 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43968,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 5 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43969,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 6 Start hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43970,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat pump plan enhancement mode Sunday Period 6 End hour and min",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 128
    }
   ],
   "section": "5.3",
   "description": "High byte: hour, range 0~23, default 0\nLow byte: minute, range 0~59, default 0\n128",
   "group": "tou",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0 Low"
   }
  },
  {
   "address": 43971,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Heat Pump Intelligent Control Mode Start SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "Range: (Over-discharge SOC + 5%)\nto 100%, default: 90%.\nNote: Over-discharge SOC register\naddress is 43011.",
   "description_v32": "1<-->1%;\nRange: 70%~95%, default 95%",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 90.0,
    "unit": "%",
    "text": "default: 90%"
   }
  },
  {
   "address": 43972,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Heat Pump Intelligent Control Mode Stop SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "Range: Over-discharge SOC to\n(Start SOC – 5%), default: 70%.",
   "description_v32": "1<-->1%;\nRange: 20%~70%, default 70%",
   "name_v32": "Heat pump intelligent control mode end SOC",
   "group": "smart_load",
   "kind": "value",
   "default": {
    "value": 70.0,
    "unit": "%",
    "text": "default: 70%"
   }
  },
  {
   "address": 43973,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Heat Pump Intelligent Control Mode Start Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 87
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "Start voltage ≥ (Stop voltage + 2 V)\nRange: 42.0 – 60.0 V (max 59.5 V)\nDefault:\nLead-acid battery: 55 V,\n48 V non-communication lithium\nbattery: 51.5 V,\n51.2 V non-communication lithium\nbattery: 55 V.",
   "description_v32": "10<-->1V; Start voltage ≥ (stop voltage + 2V)\nRange: 40V~60V\nDefault: lead-acid battery 55V, 48V non-communication\nlithium battery 51.5V, 51.2V non-communication lithium\nbattery 55V",
   "name_v32": "Heat pump intelligent control mode starting voltage",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 42.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range: 42.0 – 60.0 V"
   }
  },
  {
   "address": 43974,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "V",
   "name": "Heat Pump Intelligent Control Mode Stop Voltage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "Start voltage ≥ (Stop voltage + 2 V)\nRange: 40.0 – 60.0 V (max 57.5 V)\nDefault:\nLead-acid battery: 50 V,\n48 V non-communication lithium\nbattery: 49 V,\n51.2 V non-communication lithium\nbattery: 52 V.",
   "description_v32": "10<-->1V; Start voltage ≥ (stop voltage + 2V)\nRange: 40V~60V\nDefault: lead-acid battery 50V, 48V non-communication\nlithium battery 49V, 51.2V non-communication lithium\nbattery 52V",
   "name_v32": "Heat pump intelligent control mode cut-off voltage",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 40.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range: 40.0 – 60.0 V"
   }
  },
  {
   "address": 43975,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Maximum Total Feed-in Active Power under Phase Unbalance Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "Indicates the sum of active power\nfrom all phases.\nStandalone range: 0–1,000,000 W,\ndefault: 1.1 times the unit rated\npower.\nParallel range: 0–1,000,000 W,\ndefault: 1.1 times the unit rated\npower × number of parallel units.\nNote: Only applicable to\nS6-generation three-phase\nhigh-voltage 10 kW series energy\nstorage machines and S6-generation\nsingle-phase high-voltage\nUS-version machines.",
   "description_v32": "1<-->1W; indicates the sum of active power of all phases\nSingle machine range: 0~1000000W, default 1.1 times the\nrated power of the machine\nParallel machine range: 0~1000000W, default 1.1 times the\nrated power of the machine * number of parallel machines\nTemporarily applicable to S6 generation three-phase energy\nstorage machine and S6 generation single-phase US version\nmachine;",
   "name_v32": "Maximum total export active power in phase unbalance mode",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 1.0,
    "basis": "eng",
    "text": "range: 0–1"
   },
   "default": {
    "value": 1.1,
    "unit": "",
    "text": "default: 1.1 times"
   }
  },
  {
   "address": 43977,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Paid leasing function",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "0x0000: Off\n0x0001: On\nDefault: 0x0000 (Off), other values\ninvalid.",
   "description_v32": "0x0000: Off\n0x0001: On\nDefault 0x0000 Off, others are invalid",
   "group": "other",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0x"
   }
  },
  {
   "address": 43978,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Paid Rental Equipment Lock Function Switch – Lock",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.2",
   "description": "0x0000: Off\n0x0001: On\nDefault: 0x0000 (Off), other values\ninvalid.\nOnly effective when the paid rental\nfunction is enabled (register 43977\n= 0xAA55, 0x0001).",
   "description_v32": "0x0000: Off\n0x0001: On\nDefault 0x0000 Off, others are invalid\nOnly valid when the paid rental function is on (43977 =\n0xAA55 0x0001)",
   "name_v32": "Paid rental equipment lock function switch",
   "group": "other",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0x"
   }
  },
  {
   "address": 43979,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "ECO mode switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.3",
   "description": "0x00: Off, 0x01: On, default 0, others are invalid\nOnly for S6 three-phase AC Coupled ODM models",
   "group": "storage_modes",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 43981,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Backup connect generator function switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.3",
   "description": "0x01: not enabled, 0x02: enabled\nOthers are invalid;\nOnly for S6 single-phase high-voltage ODM model-F",
   "group": "generator",
   "kind": "enum",
   "options": {
    "1": "not enabled",
    "2": "enabled"
   }
  },
  {
   "address": 43982,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Backup connect generator start and stop commands",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.3",
   "description": "0x01: start, 0x02: stop;\nOthers are invalid;\nSave without power failure; Only for S6 single-phase\nhigh-voltage ODM model-F",
   "group": "generator",
   "kind": "enum",
   "options": {
    "1": "start",
    "2": "stop"
   }
  },
  {
   "address": 43983,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Heat Pump Schedule Mode - Daily Same Quick Settings",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 129
    }
   ],
   "section": "5.3",
   "description": "0x01: Disable, 0x02: Enable\nOthers are invalid\n129",
   "group": "tou",
   "kind": "enum",
   "options": {
    "1": "Disable",
    "2": "Enable"
   }
  },
  {
   "address": 43984,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Heat Pump Intelligent Control Mode Enable Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.2",
   "description": "Range: 0.1–1000 kW, default: 2\nkW.\nEnable power > Disable power.",
   "description_v32": "10<-->1kW;\nRange: 0.1~1000kW, default 2kW\nPower on > Power off",
   "name_v32": "Heat pump intelligent control mode start power",
   "group": "smart_load",
   "kind": "value",
   "range": {
    "min": 0.1,
    "max": 1000.0,
    "basis": "eng",
    "text": "Range: 0.1–1000 kW"
   },
   "default": {
    "value": 2.0,
    "unit": "kW",
    "text": "default: 2 kW"
   }
  },
  {
   "address": 43985,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "S16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Heat Pump Intelligent Control Mode Disable Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    },
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.2",
   "description": "Range: –5 to 10 kW, default: –0.5\nkW.\nEnable power > Disable power.",
   "description_v32": "10<-->1kW;\nRange: -5~10kW, default -0.5kW\nPower on > Power off",
   "name_v32": "Heat pump intelligent control mode shuts down power",
   "group": "smart_load",
   "kind": "value"
  },
  {
   "address": 43987,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Password for parameter setting permission 1~2 digits",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "ASCII code\nTogether with 43988, it forms a 4-digit password\nThe high byte represents the first digit, and the low byte\nrepresents the second digit",
   "group": "meter",
   "kind": "bytes"
  },
  {
   "address": 43988,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Parameter setting permission password 3~4 digits",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "ASCII code\nTogether with 43987, it forms a 4-digit password\nThe high byte represents the 3rd digit, and the low byte\nrepresents the 4th digit",
   "group": "meter",
   "kind": "bytes"
  },
  {
   "address": 43989,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AC coupling Max Export Control",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 88
    }
   ],
   "section": "5.2",
   "description": "0：None\n1：Based on Export Power&SOC\n2：Second RS485(Only for Solis\nINV)\nOther values invalid; default: 0.",
   "group": "smart_load",
   "kind": "enum",
   "options": {
    "0": "None",
    "1": "Based on Export Power&SOC",
    "2": "Second RS485(Only for Solis"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default: 0"
   }
  },
  {
   "address": 43998,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Dynamic Reactive Power Compensation Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "0: Off, 1: On, default: Off.\nMeaning: When Dynamic Reactive\nPower Compensation (SVG) is\nenabled, the inverter automatically\ncompensates the reactive power at\nthe total grid port.",
   "group": "diagnostics",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   }
  },
  {
   "address": 44000,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT enable switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "0: Disable, 1: Enable\nThe default value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   }
  },
  {
   "address": 44001,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT control mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "Range: 0~3\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 3.0,
    "basis": "eng",
    "text": "Range: 0~3 Default"
   }
  },
  {
   "address": 44002,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HVRT enable switch",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "0: Disable, 1: Enable\nThe default value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   }
  },
  {
   "address": 44003,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HVRT control mode",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "Range: 0~3\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 3.0,
    "basis": "eng",
    "text": "Range: 0~3 Default"
   }
  },
  {
   "address": 44004,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Static voltage lower limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 0~100%\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 0~100%"
   }
  },
  {
   "address": 44005,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Static voltage upper limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 100~130%\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 100.0,
    "max": 130.0,
    "basis": "eng",
    "text": "Range: 100~130%"
   }
  },
  {
   "address": 44006,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Voltage sudden change limit switch(within static voltage range)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "0: Disable, 1: Enable\nThe default value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   }
  },
  {
   "address": 44007,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Voltage sudden change limit value(within static voltage range)",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 130
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 0~10%\nDefault value is determined according to the national\n130\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 0~10%"
   }
  },
  {
   "address": 44008,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT reference voltage selection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "0: Low voltage static voltage\n1: Reference voltage\n2: Sampling voltage\nThe default value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "0": "Low voltage static voltage",
    "1": "Reference voltage",
    "2": "Sampling voltage"
   }
  },
  {
   "address": 44009,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HVRT reference voltage selection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "0: High voltage static voltage\n1: Reference voltage\n2: Sampling voltage",
   "group": "vrt",
   "kind": "enum",
   "options": {
    "0": "High voltage static voltage",
    "1": "Reference voltage",
    "2": "Sampling voltage"
   }
  },
  {
   "address": 44010,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT Positive sequence factor",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10<-->1.0\nRange: 0~10\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 0~10 Default"
   }
  },
  {
   "address": 44011,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "LVRT Negative sequence factor",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10<-->1.0\nRange: 0~10\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 0~10 Default"
   }
  },
  {
   "address": 44012,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HVRT Positive sequence factor",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10<-->1.0\nRange: 0~10\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 0~10 Default"
   }
  },
  {
   "address": 44013,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "HVRT Negative sequence factor",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10<-->1.0\nRange: 0~10\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 10.0,
    "basis": "eng",
    "text": "Range: 0~10 Default"
   }
  },
  {
   "address": 44014,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Q/P Priority Selection",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "0: Q reactive power priority\n1: P active power priority\nThe default value is determined according to the national\nstandard parameter table",
   "group": "reactive_power",
   "kind": "enum",
   "options": {
    "0": "Q reactive power priority",
    "1": "P active power priority"
   }
  },
  {
   "address": 44015,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Low voltage reactive power limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 0~110%\nDefault value is determined according to the national\nstandard parameter table",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range: 0~110%"
   }
  },
  {
   "address": 44016,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "High voltage reactive power limit",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 0~110%\nDefault value is determined according to the national\nstandard parameter table",
   "group": "reactive_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 110.0,
    "basis": "eng",
    "text": "Range: 0~110%"
   }
  },
  {
   "address": 44017,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Low voltage zero current threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 0~100%\nDefault value is determined according to the national\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 0~100%"
   }
  },
  {
   "address": 44018,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "High voltage zero current threshold",
   "source": "V3.2",
   "sources": [
    {
     "doc": "V3.2",
     "page": 131
    }
   ],
   "section": "5.3",
   "description": "10000<-->100%\nRange: 100~130%\nDefault value is determined according to the national\n131\nstandard parameter table",
   "group": "vrt",
   "kind": "value",
   "range": {
    "min": 100.0,
    "max": 130.0,
    "basis": "eng",
    "text": "Range: 100~130%"
   }
  },
  {
   "address": 44099,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "AC Coupling Connected to AC Side",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 89
    }
   ],
   "section": "5.2",
   "description": "0x01 – Disabled, 0x02 – Enabled,\nOther values invalid, default: 0x01.",
   "group": "smart_load",
   "kind": "enum",
   "options": {
    "1": "Disabled",
    "2": "Enabled"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default: 0x"
   }
  },
  {
   "address": 44100,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 89
    },
    {
     "doc": "V3.2",
     "page": 132
    }
   ],
   "section": "5.2",
   "description": "0: Off, 1: On, default 0, other\nvalues invalid.\nDescription:\nThis function takes effect when\nregister 34502 = 0xAA55; specific\nfunction mapping corresponds to\n34503.\nRegisters 44100–44199 are used to\nconfigure the remote dispatch\nmode.\nAll setting values related to the\nremote dispatch mode are not\nretained after power loss.\nRecommendation: The host\ncomputer should write to the\ninverter in three parts:\n44100–44104 represent the overall\nremote dispatch settings.\n44105–44115 represent remote\ndispatch real-time control.\n44116–44199 represent remote\ndispatch time-scheduled control\n(send no more than 50 registers at a\ntime:\nPeriods 1–3 (42 registers) in one\nwrite, periods 4–6 (42 registers) in\none write).",
   "description_v32": "0: OFF\n1: ON\nDefault :OFF, others invalid\n1. When 34502 = 0xAA55, indicating the hybrid inverter’s\nfirmware supports remote dispatch registers:\n44100-44199. 34503 indicates the version change of\nthe remote dispatch registers\n2. 44100~44199 is used to set the remote dispatch\nfunction\n3. All the remote dispatch registers will not be saved after\npower cycle the device\n4. The upper computer needs to writes to the inverter in\nthree command blocks.\n4.1: 44100~44104 indicates the system setting of remote\ndispatch\n4.2: 44105~44115 means remote dispatch real-time\ncontrol,\n4.3: 44116~44199 indicates remote dispatch TOU control\nNote: (For each command, send no more than 50\nregisters, There are 42 registers in time period 1~3, and\n42 registers in time period 4~6)\n5. For register 44103 and 44104, write 0xFFFF to reset\nthe value to default",
   "name_v32": "Remote Dispatch Switch",
   "group": "remote",
   "kind": "enum",
   "options": {
    "0": "Off",
    "1": "On"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   },
   "volatile": true
  },
  {
   "address": 44101,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Remote Dispatch Mode – Failsafe Interval",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 89
    },
    {
     "doc": "V3.2",
     "page": 132
    }
   ],
   "section": "5.2",
   "description": "Range: 1–1440, default: 5;\nout-of-range settings are invalid.",
   "description_v32": "1->1min\nRange: 1-1440min, Default: 5min",
   "name_v32": "Remote Dispatch Failsafe Setting",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 1440.0,
    "basis": "eng",
    "text": "Range: 1–1440"
   },
   "default": {
    "value": 5.0,
    "unit": "",
    "text": "default: 5"
   }
  },
  {
   "address": 44102,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – System Limiting Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 89
    },
    {
     "doc": "V3.2",
     "page": 132
    }
   ],
   "section": "5.2",
   "description": "BIT00: System power-draw active\npower upper-limit switch – 0:\nDisabled, 1: Enabled (system\npower-draw active power\nupper-limit setting takes effect),\ndefault 0.\nBIT01: System feed-in active\npower upper-limit switch – 0:\nDisabled, 1: Enabled (system\nfeed-in active power upper-limit\nsetting takes effect), default 0.\nBIT02–15: Reserved.",
   "description_v32": "BIT00: System Import Limit Switch\n0-Disable, 1-Enable\nBIT01: System Export Limit Switch\n0-Disable, 1-Enable\nBIT02-BIT15: Reserved",
   "name_v32": "Remote Dispatch System Limit Switch",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "System power-draw active power upper-limit switch",
     "states": {
      "0": "Disabled",
      "1": "Enabled (system power-draw active power upper-limit setting "
     },
     "default": 0,
     "reserved": false,
     "text": "System power-draw active power upper-limit switch – 0: Disabled, 1: Enabled (system power-draw active power upper-limit setting takes effect), default 0."
    },
    {
     "lo": 1,
     "hi": 1,
     "name": "System feed-in active power upper-limit switch",
     "states": {
      "0": "Disabled",
      "1": "Enabled (system feed-in active power upper-limit setting tak"
     },
     "default": 0,
     "reserved": false,
     "text": "System feed-in active power upper-limit switch – 0: Disabled, 1: Enabled (system feed-in active power upper-limit setting takes effect), default 0."
    },
    {
     "lo": 2,
     "hi": 15,
     "name": "Reserved",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44103,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 100.0,
   "unit": "W",
   "name": "Remote Dispatch Mode – System Power-Draw Active Power Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 90
    },
    {
     "doc": "V3.2",
     "page": 132
    }
   ],
   "section": "5.2",
   "description": "Standalone range: 0 ~ 4 × unit\nmaximum rated value,\nParallel range: 0 ~ 4 × unit\nmaximum rated value × number of\nparallel units,\nDefault: Inverter maximum rated\noutput power × number of parallel\nunits.\nOut-of-range recovery to default:\n(Example: When the upper-limit\nswitch is enabled, writing 0xFFFF\nrestores the default value.)",
   "description_v32": "1->100W\nSingle Device Range: 0~ 4*Rated Power\nParallel Device Range: 0~ 4* Rated Power* Parallel Unit\nnumber\nDefault: 1* Rated Power*Parallel Unit Number\nNote: Effective when 44102 BIT00 = 1\n132",
   "name_v32": "Remote Dispatch System Import Limit",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 4.0,
    "basis": "unknown",
    "text": "range: 0 ~ 4 "
   }
  },
  {
   "address": 44104,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 100.0,
   "unit": "W",
   "name": "Remote Dispatch Mode – System Feed-in Active Power Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 90
    },
    {
     "doc": "V3.2",
     "page": 133
    }
   ],
   "section": "5.2",
   "description": "Standalone range: 0 ~ 4 × unit\nmaximum rated value,\nParallel range: 0 ~ 4 × unit\nmaximum rated value × number of\nparallel units,\nDefault: Inverter maximum rated\noutput power × number of parallel\nunits.\nOut-of-range recovery to default:\n(Example: When the upper-limit\nswitch is enabled, writing 0xFFFF\nrestores the default value.)",
   "description_v32": "1->100W\nSingle Device Range: 0~ 4*Rated Power\nParallel Device Range: 0~ 4* Rated Power* Parallel Unit\nnumber\nDefault: 1* Rated Power*Parallel Unit Number\nNote: Effective when 44102 BIT01 = 1",
   "name_v32": "Remote Dispatch System Export Limit",
   "group": "remote",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 4.0,
    "basis": "unknown",
    "text": "range: 0 ~ 4 "
   }
  },
  {
   "address": 44105,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Real-Time Control – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 90
    },
    {
     "doc": "V3.2",
     "page": 133
    }
   ],
   "section": "5.2",
   "description": "1 – Battery Standby control (no\ncharging/discharging)\n2 – Battery charge/discharge\ncontrol\n3 – Point of Common Coupling\n(PCC) Import/Export control\n4 – AC Grid port Import/Export\ncontrol\n5 – Self-consumption control\n6 – Grid-feed priority control\nDefault: 1, other values invalid.",
   "description_v32": "1: Battery Standby Control (No Charge/No Discharge at\nall)\n2: Battery Charge/Discharge Control\n3: Grid Connection Point Import/Export Control\n4. AC Grid Port Import/Export Control\nDefault :1 , others invalid",
   "name_v32": "Remote Dispatch Real Time Control Switch",
   "group": "remote",
   "kind": "enum",
   "options": {
    "1": "Battery Standby control (no",
    "2": "Battery charge/discharge",
    "3": "Point of Common Coupling",
    "4": "AC Grid port Import/Export",
    "5": "Self-consumption control",
    "6": "Grid-feed priority control"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default: 1"
   }
  },
  {
   "address": 44106,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Dispatch Mode – Real-Time Control – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 90
    },
    {
     "doc": "V3.2",
     "page": 133
    }
   ],
   "section": "5.2",
   "description": "The function is determined by the\ncontrol mode in register 44105.\nDefault: 0; out-of-range settings are\ninvalid.\n(1) When the control mode is 1, this\npower value has no effect.\n(2) When the control mode is 2:\nNegative values indicate\nbattery discharge power, positive\nvalues indicate battery charging\npower.\nRange: –(maximum\ncharge/discharge power × number\nof parallel units) ~ +(maximum\ncharge/discharge power × number\nof parallel units).\n(3) When the control mode is 3:\nNegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).\n(4) When the control mode is 4:\nNegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).",
   "description_v32": "Definition is determined by 44105 control switch\n1->10W\nDefault : 0W\n• When 44105=1, this register’s value is not\neffective\n• When 44105=2, Negative value is battery\ndischarge power, positive value is battery\ncharge power. Range: Negative max\ncharge/discharge power* parallel unit number ~\nPositive max charge/discharge power* parallel\nunit number\n• When 44105=3, Negative value is Import power,\npositive value is Export power. Range:\nNegative inverter max output power* parallel\nunit number ~ Positive inverter max output\npower* parallel unit number\n• When 44105=4, Negative value is Import power,\npositive value is Export power. Range:\nNegative inverter max output power* parallel\nunit number ~ Positive inverter max output\npower* parallel unit number",
   "name_v32": "Remote Dispatch Real Time Control – Power Value Setting",
   "group": "remote",
   "kind": "enum",
   "options": {
    "2": "Negative values indicate",
    "3": "Negative values indicate",
    "4": "Negative values indicate"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0"
   }
  },
  {
   "address": 44108,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Real-Time Control – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 91
    },
    {
     "doc": "V3.2",
     "page": 133
    }
   ],
   "section": "5.2",
   "description": "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT03: DO control – 0:\ninvalid, 1: open, 2: closed, 3:\ninvalid, default 0.\nBIT04–BIT05: Allow\ngrid-to-battery charging – 0:\ninvalid, 1: allowed, 2: not allowed,\n3: invalid, default 0.\nBIT06–BIT07: Off-grid battery\nstandby – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT08–BIT09: Battery reserve\n(used with register 44111) – 0:\ninvalid, 1: disabled, 2: enabled, 3:\ninvalid, default 0.\nBIT10–BIT11: Battery discharge\ndisable – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT12–BIT13: Demand control –\n0: invalid, 1: disabled, 2: enabled,\n3: invalid, default 0.\nBIT14–BIT15: PV power-limit\npercentage switch –0: invalid, 1:\ndisabled, 2: enabled, 3: invalid,\ndefault 0. (Available when remote\ndispatch version register 34503 ≥\n0x0003)\nNote: After writing “invalid” data,\nreading this register returns the last\nvalid data written. Example: first\nwrite 1, then write 0; the read data\nwill be 1.",
   "description_v32": "BIT00-01: PV shutdown Switch\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT02-03: DO Control\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT04-05: Allow grid charge\n0-Invalid, 1-Allow, 2- Not allow, 3- Invalid. Default : 0\nBIT06-07: Off-grid battery standby\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT08-BIT15: Reserved\nAfter write invalid value, reading the register will get the\nprevious valid setting\n133",
   "name_v32": "Remote Dispatch Real Time Control – Function Switch",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 1,
     "name": "PV Shutdown control",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "PV Shutdown control – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 2,
     "hi": 3,
     "name": "DO control",
     "states": {
      "0": "invalid",
      "1": "open",
      "2": "closed",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "DO control – 0: invalid, 1: open, 2: closed, 3: invalid, default 0."
    },
    {
     "lo": 4,
     "hi": 5,
     "name": "Allow grid-to-battery charging",
     "states": {
      "0": "invalid",
      "1": "allowed",
      "2": "not allowed",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Allow grid-to-battery charging – 0: invalid, 1: allowed, 2: not allowed, 3: invalid, default 0."
    },
    {
     "lo": 6,
     "hi": 7,
     "name": "Off-grid battery standby",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Off-grid battery standby – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 8,
     "hi": 9,
     "name": "Battery reserve (used with register 44111)",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Battery reserve (used with register 44111) – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 10,
     "hi": 11,
     "name": "Battery discharge disable",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Battery discharge disable – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 12,
     "hi": 13,
     "name": "Demand control",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Demand control – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 14,
     "hi": 15,
     "name": "PV power-limit percentage switch",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "PV power-limit percentage switch –0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0. (Available when remote dispatch version register 34503 ≥ 0x0003) Note: After writing “invalid” data, reading this register returns the last valid data written. Example: first write 1, then write 0; the read data will be 1."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44109,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Remote Dispatch Mode – Real-Time Control – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 92
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "Range: 0 to Real-Time Control\nSOC Upper Limit, default 0.\nIf out of range or greater than/equal\nto the Real-Time Control SOC\nUpper Limit, the setting is invalid.",
   "description_v32": "1->1%\nRange: 0 – “Register 44110”",
   "name_v32": "Remote Dispatch Real Time Control – SOC Lower range",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44110,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Remote Dispatch Mode – Real-Time Control – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 92
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "Range: Real-Time Control SOC\nLower Limit to 100%, default\n100%.\nIf out of range or less than/equal to\nthe Real-Time Control SOC Lower\nLimit, the setting is invalid.",
   "description_v32": "1->1%\nRange: “Register 44109” -100%",
   "name_v32": "Remote Dispatch Real Time Control – SOC Upper range",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "default 100%"
   }
  },
  {
   "address": 44111,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "%",
   "name": "Remote Dispatch Mode – Real-Time Control – Battery Reserve SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 92
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "Range: Over-discharge SOC to\nReal-Time Control Upper Limit\nSOC, default 40%.\nDescription:\n(1) Over-discharge SOC is set in\nregister 43011; Real-Time Control\nUpper Limit SOC is set in register\n44110.\n(2) Only effective when battery\nreserve is enabled in register 44108.",
   "description_v32": "",
   "name_v32": "Remote Dispatch Real Time Control – Reserved 1",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 40.0,
    "unit": "%",
    "text": "default 40%"
   }
  },
  {
   "address": 44112,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "Remote Dispatch Mode – Real-Time Control – PV Power-Limit Percentage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 92
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "100 <--> 1%\nDescription: (1) Takes effect when\nthe PV power-limit percentage\nswitch is enabled.\n(2) Available in remote dispatch\nmode version V03 (register 34503\n= 0x0003)",
   "description_v32": "",
   "name_v32": "Remote Dispatch Real Time Control – Reserved 2",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44113,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Real-Time Control – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch Real Time Control – Reserved 3",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44114,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Real-Time Control – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch Real Time Control – Reserved 4",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44115,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Real-Time Control – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch Real Time Control – Reserved 5",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44116,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "0: Disabled\n1: Enabled\nDefault 0, other values invalid.",
   "description_v32": "0: Disable\n1: Enable\nDefault: 0 , others invalid",
   "name_v32": "Remote Dispatch - TOU Control – Period 1 - Switch",
   "group": "remote",
   "kind": "enum",
   "options": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default 0"
   }
  },
  {
   "address": 44117,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "High byte: Hour, range 0–23,\ndefault 0, other values invalid.\nLow byte: Minute, range 0–59,\ndefault 0, other values invalid.\nEnabled time periods must not\noverlap. If periods overlap, only the\nperiod with the lower segment\nnumber will be executed.\nExample: If period 1 is set to\n01:00–05:00 and period 2 is set to\n03:00–06:00, because of time\noverlap, only period 1 control will\nbe executed.",
   "description_v32": "High Byte: Hour, Range: 0-23, Default 0, others\ninvalid\nLow Byte: Min, Range: 0-59, Default 0, others invalid\nNote: Time period can’t be overlapped\nExample: If Time period 1 is 01:00-05:00, Time period 2\nis 03:00 – 06:00, time overlapped and the setting will\nbe invalid",
   "name_v32": "Remote Dispatch - TOU Control – Period 1 – Start Time Setting",
   "group": "remote",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44118,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "High byte: Hour, range 0–23,\ndefault 0, other values invalid.\nLow byte: Minute, range 0–59,\ndefault 0, other values invalid.",
   "description_v32": "High Byte: Hour, Range: 0-23, Default 0, others\ninvalid\nLow Byte: Min, Range: 0-59, Default 0, others invalid\nNote: Time period can’t be overlapped\nExample: If Time period 1 is 01:00-05:00, Time period 2\nis 03:00 – 06:00, time overlapped and the setting will\nbe invalid",
   "name_v32": "Remote Dispatch - TOU Control – Period 1 – End Time Setting",
   "group": "remote",
   "kind": "bytes",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44119,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 134
    }
   ],
   "section": "5.2",
   "description": "1 – Battery Standby control (no\ncharging/discharging)\n2 – Battery charge/discharge\ncontrol\n3 – Point of Common Coupling\n(PCC) Import/Export control\n4 – AC Grid port Import/Export\ncontrol\n5 – Self-consumption control\n6 – Grid-feed priority control\nDefault: 1, other values invalid.",
   "description_v32": "1: Battery Standby Control (No Charge/No Discharge at\nall)\n2: Battery Charge/Discharge Control\n3: Grid Connection Point Import/Export Control\n134\n4. AC Grid Port Import/Export Control\nDefault :1 , others invalid",
   "name_v32": "Remote Dispatch - TOU Control – Period 1 – Control Switch",
   "group": "remote",
   "kind": "enum",
   "options": {
    "1": "Battery Standby control (no",
    "2": "Battery charge/discharge",
    "3": "Point of Common Coupling",
    "4": "AC Grid port Import/Export",
    "5": "Self-consumption control",
    "6": "Grid-feed priority control"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "Default: 1"
   }
  },
  {
   "address": 44120,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 10.0,
   "unit": "W",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 93
    },
    {
     "doc": "V3.2",
     "page": 135
    }
   ],
   "section": "5.2",
   "description": "The function is determined by the\ncontrol mode in register 44105.\nDefault: 0; out-of-range settings are\ninvalid.\n(1) When the control mode is 1, this\npower value has no practical effect.\n(2) When the control mode is 2,\nnegative values indicate battery\ndischarge power, positive values\nindicate battery charging power.\nRange: –(maximum\ncharge/discharge power × number\nof parallel units) ~ +(maximum\ncharge/discharge power × number\nof parallel units).\n(3) When the control mode is 3,\nnegative values indicate Import\npower, positive values indicate\nExport power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).\n(4) When the control mode is 4,\nnegative values indicate\nImport power, positive values\nindicate Export power.\nRange: –(inverter maximum\noutput power × number of parallel\nunits) ~ +(inverter maximum output\npower × number of parallel units).",
   "description_v32": "Definition is determined by 44119 control switch\nDefault : 0W\n• When 44113=1, this register’s value is not\neffective\n• When 44113=2, Negative value is battery\ndischarge power, positive value is battery\ncharge power. Range: Negative max\ncharge/discharge power* parallel unit number ~\nPositive max charge/discharge power* parallel\nunit number\n• When 44113=3, Negative value is Import power,\npositive value is Export power. Range:\nNegative inverter max output power* parallel\nunit number ~ Positive inverter max output\npower* parallel unit number\n• When 44113=4, Negative value is Import power,\npositive value is Export power. Range:\nNegative inverter max output power* parallel\nunit number ~ Positive inverter max output\npower* parallel unit number",
   "name_v32": "Remote Dispatch - TOU Control – Period 1 – Power Value Setting",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0"
   }
  },
  {
   "address": 44122,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 94
    },
    {
     "doc": "V3.2",
     "page": 135
    }
   ],
   "section": "5.2",
   "description": "BIT00–BIT01: PV Shutdown\ncontrol – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT02–BIT03: DO control – 0:\ninvalid, 1: open, 2: closed, 3:\ninvalid, default 0.\nBIT04–BIT05: Allow\ngrid-to-battery charging – 0:\ninvalid, 1: allowed, 2: not allowed,\n3: invalid, default 0.\nBIT06–BIT07: Off-grid battery\nstandby – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT08–BIT09: Battery reserve\n(used with register 44111) – 0:\ninvalid, 1: disabled, 2: enabled, 3:\ninvalid, default 0.\nBIT10–BIT11: Battery discharge\ndisable – 0: invalid, 1: disabled, 2:\nenabled, 3: invalid, default 0.\nBIT12–BIT13: Demand control –\n0: invalid, 1: disabled, 2: enabled,\n3: invalid, default 0.\nBIT14–BIT15: PV power-limit\npercentage switch (Available when\nremote dispatch version register\n34503 ≥ 0x0003) – 0: invalid, 1:\ndisabled, 2: enabled, 3: invalid,\ndefault 0.\nNote: After writing “invalid” data,\nreading this register returns the last\nvalid data written. Example: first\nwrite 1, then write 0; the read data\nwill be 1.",
   "description_v32": "BIT00-01: PV shutdown Switch\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT02-03: DO Control\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT04-05: Allow grid charge\n0-Invalid, 1-Allow, 2- Not allow, 3- Invalid. Default : 0\nBIT06-07: Off-grid battery standby\n0-Invalid, 1-Disable, 2- Enable, 3- Invalid. Default : 0\nBIT08-BIT15: Reserved\nAfter write invalid value, reading the register will get the\nprevious valid setting",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Function Switch",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 1,
     "name": "PV Shutdown control",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "PV Shutdown control – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 2,
     "hi": 3,
     "name": "DO control",
     "states": {
      "0": "invalid",
      "1": "open",
      "2": "closed",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "DO control – 0: invalid, 1: open, 2: closed, 3: invalid, default 0."
    },
    {
     "lo": 4,
     "hi": 5,
     "name": "Allow grid-to-battery charging",
     "states": {
      "0": "invalid",
      "1": "allowed",
      "2": "not allowed",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Allow grid-to-battery charging – 0: invalid, 1: allowed, 2: not allowed, 3: invalid, default 0."
    },
    {
     "lo": 6,
     "hi": 7,
     "name": "Off-grid battery standby",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Off-grid battery standby – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 8,
     "hi": 9,
     "name": "Battery reserve (used with register 44111)",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Battery reserve (used with register 44111) – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 10,
     "hi": 11,
     "name": "Battery discharge disable",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Battery discharge disable – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 12,
     "hi": 13,
     "name": "Demand control",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "Demand control – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0."
    },
    {
     "lo": 14,
     "hi": 15,
     "name": "PV power-limit percentage switch (Available when remote dispatch version register 34503 ≥ 0x0003)",
     "states": {
      "0": "invalid",
      "1": "disabled",
      "2": "enabled",
      "3": "invalid"
     },
     "default": 0,
     "reserved": false,
     "text": "PV power-limit percentage switch (Available when remote dispatch version register 34503 ≥ 0x0003) – 0: invalid, 1: disabled, 2: enabled, 3: invalid, default 0. Note: After writing “invalid” data, reading this register returns the last valid data written. Example: first write 1, then write 0; the read data will be 1."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44123,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 95
    },
    {
     "doc": "V3.2",
     "page": 135
    }
   ],
   "section": "5.2",
   "description": "Range: 0 to Period 1 SOC Upper\nLimit, default 0.\nIf out of range or greater than/equal\nto Period 1 SOC Upper Limit, the\nsetting is invalid.",
   "description_v32": "1->1%\nRange: 0 – “Register 44123”",
   "name_v32": "Remote Dispatch TOU Control –Period 1- SOC Lower range",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44124,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 95
    },
    {
     "doc": "V3.2",
     "page": 135
    }
   ],
   "section": "5.2",
   "description": "Range: Period 1 SOC Lower Limit\nto 100%, default 100%.\nIf out of range or less than/equal to\nPeriod 1 SOC Lower Limit, the\nsetting is invalid.",
   "description_v32": "1->1%\nRange: “Register 44122” -100%",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – SOC Upper range",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 100.0,
    "unit": "%",
    "text": "default 100%"
   }
  },
  {
   "address": 44125,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Battery Reserve SOC",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 95
    },
    {
     "doc": "V3.2",
     "page": 135
    }
   ],
   "section": "5.2",
   "description": "Range: Over-discharge SOC to\nTime-Scheduled Control Period 1\nUpper Limit SOC, default 40%.\nDescription:\n(1) Over-discharge SOC is set in\nregister 43011;\nTime-Scheduled Control\nPeriod 1 Upper Limit SOC is set in\nregister 44124.\n(2) Only effective when battery\nreserve is enabled in register 44108.",
   "description_v32": "135",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Reserved 1",
   "group": "remote",
   "kind": "value",
   "default": {
    "value": 40.0,
    "unit": "%",
    "text": "default 40%"
   }
  },
  {
   "address": 44126,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – PV Power-Limit Percentage",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 95
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "100 ↔ 1%\nNotes:\n(1) Takes effect when the PV power\nlimiting percentage switch is\nenabled.\n(2) Available for remote dispatch\nmode Version V03 (i.e., Register\n34503 = 0x0003).",
   "description_v32": "",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Reserved 2",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44127,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Reserved 3",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44128,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Reserved 4",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44129,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 1 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "",
   "name_v32": "Remote Dispatch TOU Control – Period 1 – Reserved 5",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44130,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "The content format of Segment 2 is\nthe same as Segment 1.",
   "description_v32": "Same as 44116-44129 for Period 1",
   "name_v32": "Remote Dispatch TOU Control – Period 2",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44131,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44132,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44133,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44134,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44136,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44137,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 96
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44138,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44139,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Reserved 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44140,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Reserved 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44141,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44142,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44143,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 2 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44144,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "The content format of Segment 3 is\nthe same as Segment 1.",
   "description_v32": "Same as 44116-44129 for Period 1",
   "name_v32": "Remote Dispatch TOU Control – Period 3",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44145,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44146,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44147,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44148,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 97
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44150,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44151,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44152,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44153,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Reserved 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44154,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Reserved 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44155,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44156,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44157,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 3 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44158,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "The content format of Segment 4 is\nthe same as Segment 1.",
   "description_v32": "Same as 44116-44129 for Period 1",
   "name_v32": "Remote Dispatch TOU Control – Period 4",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44159,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44160,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 98
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44161,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44162,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44164,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44165,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44166,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44167,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Reserved 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44168,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Reserved 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44169,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44170,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44171,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 4 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44172,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 99
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "The content format of Segment 5 is\nthe same as Segment 1.",
   "description_v32": "Same as 44116-44129 for Period 1",
   "name_v32": "Remote Dispatch TOU Control – Period 5",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44173,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44174,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44175,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44176,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44178,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44179,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44180,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44181,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Reserved 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44182,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Reserved 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44183,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44184,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 100
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44185,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 5 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44186,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    },
    {
     "doc": "V3.2",
     "page": 136
    }
   ],
   "section": "5.2",
   "description": "The content format of Segment 6 is\nthe same as Segment 1.",
   "description_v32": "Same as 44116-44129 for Period 1\n136",
   "name_v32": "Remote Dispatch TOU Control – Period 6",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44187,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Start Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44188,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – End Time Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44189,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44190,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44192,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Function Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44193,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – SOC Lower Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44194,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – SOC Upper Limit",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44195,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Reserved 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44196,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Reserved 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 101
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44197,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Reserved 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44198,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Reserved 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44199,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Dispatch Mode – Time-Scheduled Control – Period 6 – Reserved 5",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44202,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "ARM EMS Port Baud Rate Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Baud Rate List:\n96 <->9600bps，\n192<->19200bps，\n384<->38400bps；\n576<->57600bps；\n1152<->115200bps；\nOther values invalid.\nNote: Currently only supported for\n50 kW series energy storage units.",
   "group": "remote",
   "kind": "value"
  },
  {
   "address": 44205,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Utility Bypass Function Switch Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "0：Disable，1：Enable；\nDisable； Default:",
   "group": "backup",
   "kind": "enum",
   "options": {
    "0": "Disable",
    "1": "Enable"
   }
  },
  {
   "address": 44220,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 0.1,
   "unit": "kW",
   "name": "PV Storage System Grid-tied Inverter Total Capacity",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range：10~50000(Upper limit: 5\nMW)",
   "group": "other",
   "kind": "value",
   "range": {
    "min": 10.0,
    "max": 50000.0,
    "basis": "unknown",
    "text": "Range：10~50000"
   }
  },
  {
   "address": 44222,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Grid-tied Inverter Quantity",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range：0~20，default: 0",
   "group": "other",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 20.0,
    "basis": "eng",
    "text": "Range：0~20"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default: 0"
   }
  },
  {
   "address": 44223,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Anti-Reverse-Flow Control Strategy",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "1: High precision, 2: Fast, other\nvalues invalid, default 1.",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "1": "High precision",
    "2": "Fast"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 44224,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Anti-Reverse-Flow Control Mode",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "1: Three-phase power sum mode, 2:\nThree-phase minimum power\nmode, other values invalid, default\n1.",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "1": "Three-phase power sum mode",
    "2": "Three-phase minimum power"
   },
   "default": {
    "value": 1.0,
    "unit": "",
    "text": "default 1"
   }
  },
  {
   "address": 44225,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "PV Storage System Total Grid-side Active Power Control Compensation",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range：-243750W ~ +243750W",
   "group": "diagnostics",
   "kind": "value"
  },
  {
   "address": 44227,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 0.001,
   "unit": "kW",
   "name": "PV Storage System Maximum Feed-in Total Active Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 102
    }
   ],
   "section": "5.2",
   "description": "Range：0~4875kW，Default: Unit\nrated AC output power × 1.1",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 4875.0,
    "basis": "eng",
    "text": "Range：0~4875kW"
   }
  },
  {
   "address": 44229,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 0.001,
   "unit": "kW",
   "name": "PV Storage System Maximum Feed-in Hard Limit Power Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range：0~4875kW，Default: Unit\nrated AC output power × 1.1\nApplicable to Australian\nanti-reverse-flow requirements.",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 4875.0,
    "basis": "eng",
    "text": "Range：0~4875kW"
   }
  },
  {
   "address": 44231,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 0.01,
   "unit": "A",
   "name": "PV Storage System G100-2022 Standard Total Grid-side Current Output Limit Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range ： 0~7386A ， Default: unit\nrated AC output current × 1.1.\nApplicable to UK anti-reverse-flow\nrequirements.",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 7386.0,
    "basis": "eng",
    "text": "Range ： 0~7386A"
   }
  },
  {
   "address": 44233,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Meter 1 PT Voltage Ratio",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range：1~30000",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 30000.0,
    "basis": "eng",
    "text": "Range：1~30000"
   }
  },
  {
   "address": 44236,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Meter 2 PT Voltage Ratio",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range：1~30000",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 30000.0,
    "basis": "eng",
    "text": "Range：1~30000"
   }
  },
  {
   "address": 44237,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Meter 2 CT Ratio",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Range：1~30000",
   "group": "meter",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 30000.0,
    "basis": "eng",
    "text": "Range：1~30000"
   }
  },
  {
   "address": 44238,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Meter 2 CT Direction",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "0: Forward (CT arrow points away\nfrom the inverter, i.e., toward the\ngrid), 1: Reverse setting, default 0.\nOther values invalid.",
   "group": "meter",
   "kind": "enum",
   "options": {
    "0": "Forward (CT arrow points away",
    "1": "Reverse setting"
   },
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44239,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "PV Storage System Meter 2 Type and Installation Location Settings",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "High byte: Meter installation\nlocation:\n0x0100 – Grid-tied inverter total\noutput side\n0x0200 – Grid load total output\nside\nLow byte: Meter type:\n0x0001 – Eastron single-phase\n0x0002 – Eastron three-phase\n0x0003 – Chint split-phase meter",
   "group": "meter",
   "lo_options": {
    "1": "Eastron single-phase",
    "2": "Eastron three-phase",
    "3": "Chint split-phase meter"
   },
   "hi_options": {
    "1": "Grid-tied inverter total",
    "2": "Grid load total output"
   },
   "kind": "bytes"
  },
  {
   "address": 44240,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port Function",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "BIT00: DHCP setting – 0:\nDynamic, 1: Static, default 0;\nBIT01–15: Reserved\nNote: Only applicable to models\nthat support TCP port and its\nfunctions.",
   "group": "system",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 0,
     "name": "DHCP setting",
     "states": {
      "0": "Dynamic",
      "1": "Static"
     },
     "default": 0,
     "reserved": false,
     "text": "DHCP setting – 0: Dynamic, 1: Static, default 0;"
    },
    {
     "lo": 1,
     "hi": 15,
     "name": "Reserved Note: Only applicable to models that support TCP port and its functions",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "Reserved Note: Only applicable to models that support TCP port and its functions."
    }
   ],
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "default 0"
   }
  },
  {
   "address": 44241,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port IP Address",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 103
    }
   ],
   "section": "5.2",
   "description": "Data Format Description:\nExample: If the IP address is\n192.168.0.2, then register 44241 =\n0xC0A8 (where 0xC0 in hex = 192\nin decimal, 0xA8 in hex = 168 in\ndecimal), and register 44242 =\n0x0002 (where 0x00 in hex = 0 in\ndecimal, 0x02 in hex = 2 in\ndecimal).",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 44243,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port Subnet Mask",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Data format is the same as registers\n44241~44242.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 44245,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port Gateway",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Data format is the same as registers\n44241~44242.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 44247,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port DNS Server Address",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Data format is the same as registers\n44241~44242.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 44249,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port Secondary DNS Server Address",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Data format is the same as registers\n44241~44242.",
   "group": "system",
   "kind": "value"
  },
  {
   "address": 44251,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Modbus TCP Connection Port Number Setting",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Default 502",
   "group": "system",
   "kind": "value",
   "default": {
    "value": 502.0,
    "unit": "",
    "text": "Default 502"
   }
  },
  {
   "address": 44253,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Total Grid Power Consumption Over-Limit Load Disconnect Enable",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "0x01: Not Enabled, 0x02: Enabled,\nDefault: Not Enabled.\nOther values invalid;",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "1": "Not Enabled",
    "2": "Enabled"
   }
  },
  {
   "address": 44254,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Total Grid Power Consumption Over-Limit Load Disconnect Control",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "0x01:smartload,\n0x02: smartload & backup, Other\nvalues invalid.\nDefault: smartload\nNote: Effective only when function\n44253 is enabled.",
   "group": "active_power",
   "kind": "enum",
   "options": {
    "1": "smartload",
    "2": "smartload & backup"
   }
  },
  {
   "address": 44255,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Generator Scheduled Maintenance Function Enable Switch",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "0x00：Disable 0x01:Enable，\nOther values invalid；\nDefault: 0x00；",
   "group": "generator",
   "kind": "value",
   "default": {
    "value": 0.0,
    "unit": "",
    "text": "Default: 0x"
   }
  },
  {
   "address": 44256,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "d",
   "name": "Generator Scheduled Maintenance Function – Interval Time",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 1-60day，\nDefault: 15days",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 1.0,
    "max": 60.0,
    "basis": "eng",
    "text": "Range: 1-60day"
   },
   "default": {
    "value": 15.0,
    "unit": "",
    "text": "Default: 15days"
   }
  },
  {
   "address": 44257,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "min",
   "name": "Generator Scheduled Maintenance Function – Runtime",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 5-30min, Default:10min",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 5.0,
    "max": 30.0,
    "basis": "eng",
    "text": "Range: 5-30min"
   },
   "default": {
    "value": 10.0,
    "unit": "min",
    "text": "Default:10min"
   }
  },
  {
   "address": 44258,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.1,
   "unit": "kW",
   "name": "Generator Minimum Operating Power",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Range: 0–65000; Default: 24% of\nunit rated power.",
   "group": "generator",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 65000.0,
    "basis": "unknown",
    "text": "Range: 0–65000"
   },
   "default": {
    "value": 24.0,
    "unit": "%",
    "text": "Default: 24%"
   }
  },
  {
   "address": 44268,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port MAC Address Byte 1 & 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Low byte represents the 1st byte,\nhigh byte represents the 2nd byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x8000.",
   "group": "system",
   "kind": "bytes"
  },
  {
   "address": 44269,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port MAC Address Byte 3 & 4",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 104
    }
   ],
   "section": "5.2",
   "description": "Low byte represents the 3rd byte,\nhigh byte represents the 4th byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x00E1.",
   "group": "system",
   "kind": "bytes"
  },
  {
   "address": 44270,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "TCP Port MAC Address Byte 5 & 6",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Low byte represents the 5th byte,\nhigh byte represents the 6th byte.\nExample: If the MAC address is\n0x00-0x80-0xE1-0x00-0x01-0x02,\nthen the value of this register is\n0x0201.",
   "group": "system",
   "kind": "bytes"
  },
  {
   "address": 44275,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "DRM Mode 2 Logic Interface S1 Public Grid Power Feed-in Limit Value 1",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Range: 0~100%, default 0%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 0~100%"
   },
   "default": {
    "value": 0.0,
    "unit": "%",
    "text": "default 0%"
   }
  },
  {
   "address": 44276,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "DRM Mode 2 Logic Interface S2 Public Grid Power Feed-in Limit Value 2",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Range: 0~100%, default 30%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 0~100%"
   },
   "default": {
    "value": 30.0,
    "unit": "%",
    "text": "default 30%"
   }
  },
  {
   "address": 44277,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 0.01,
   "unit": "%",
   "name": "DRM Mode 2 Logic Interface S3 Public Grid Power Feed-in Limit Value 3",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Range: 0~100%, default 60%",
   "group": "active_power",
   "kind": "value",
   "range": {
    "min": 0.0,
    "max": 100.0,
    "basis": "eng",
    "text": "Range: 0~100%"
   },
   "default": {
    "value": 60.0,
    "unit": "%",
    "text": "default 60%"
   }
  },
  {
   "address": 44278,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "U32",
   "scale": 1.0,
   "unit": "W",
   "name": "DRM Mode 2 Logic Interface S4 Grid-to-Battery Charging Power Limit Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "Standalone range: 0~Pn\nParallel range: 0~(Pn × number of\nparallel units)\nDefault: 4.2 kW",
   "group": "active_power",
   "kind": "value",
   "default": {
    "value": 4.2,
    "unit": "kW",
    "text": "Default: 4.2 kW"
   }
  },
  {
   "address": 44280,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Active Power Control Port Selection Command",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 105
    }
   ],
   "section": "5.2",
   "description": "BIT00~BIT03: Power Control Port\nSelection\n0 disabled,\n1 reserved,\n2 enable remote control on the AC\nGrid Port\n3 reserved,\n4 enable remote control on the\nBattery Port\n5~15 invalid\nBIT04~BIT07: PV Control\ninvalid（Default） 0\n1 PV shutdown\nBIT08~BIT15: reserved\nNote:\nIf no valid command \"2\" or AC\nactive power command or battery\npower command is received within\na specified time period, this register\nwill revert to 0. The \"specified\ntime\" is defined by register 43282,\nwith a default of 5 minutes.",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 3,
     "name": "Power Control Port Selection 0 disabled, 1 reserved, 2 enable remote control on the AC Grid Port 3 reserved, 4 enable re",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Power Control Port Selection 0 disabled, 1 reserved, 2 enable remote control on the AC Grid Port 3 reserved, 4 enable remote control on the Battery Port 5~15 invalid"
    },
    {
     "lo": 4,
     "hi": 7,
     "name": "PV Control invalid（Default） 0 1 PV shutdown",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "PV Control invalid（Default） 0 1 PV shutdown"
    },
    {
     "lo": 8,
     "hi": 15,
     "name": "reserved Note: If no valid command \"2\" or AC active power command or battery power command is received within a specifie",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "reserved Note: If no valid command \"2\" or AC active power command or battery power command is received within a specified time period, this register will revert to 0. The \"specified time\" is defined by register 43282, with a default of 5 minutes."
    }
   ]
  },
  {
   "address": 44281,
   "words": 1,
   "fc": 3,
   "writable": true,
   "type": "U16",
   "scale": 1.0,
   "unit": "",
   "name": "Remote Reactive Power Control Port Selection Command",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "BIT00~BIT03:Reactive Power\nControl Port Selection\n0 disabled,\n1 reserved,\n2 enable remote control on the AC\nReactive Power Grid Port\n3 reserved,\n4~15 invalid\nBIT13~BIT15: reserved\nNote:\nIf no valid command \"2\" is received\nwithin a specified time period, this\nregister will revert to 0. The\n\"specified time\" is defined by\nregister 43282, with a default of 5\nminutes.",
   "group": "remote",
   "kind": "bits",
   "bits": [
    {
     "lo": 0,
     "hi": 3,
     "name": "Reactive Power Control Port Selection 0 disabled, 1 reserved, 2 enable remote control on the AC Reactive Power Grid Port",
     "states": {},
     "default": null,
     "reserved": false,
     "text": "Reactive Power Control Port Selection 0 disabled, 1 reserved, 2 enable remote control on the AC Reactive Power Grid Port 3 reserved, 4~15 invalid"
    },
    {
     "lo": 13,
     "hi": 15,
     "name": "reserved Note: If no valid command \"2\" is received within a specified time period, this register will revert to 0",
     "states": {},
     "default": null,
     "reserved": true,
     "text": "reserved Note: If no valid command \"2\" is received within a specified time period, this register will revert to 0. The \"specified time\" is defined by register 43282, with a default of 5 minutes."
    }
   ]
  },
  {
   "address": 44282,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Power Control Battery Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "+: charge battery\n-: discharge battery",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 44284,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "W",
   "name": "Power Control AC Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "+: export to grid\n-: import from grid",
   "group": "active_power",
   "kind": "value"
  },
  {
   "address": 44286,
   "words": 2,
   "fc": 3,
   "writable": true,
   "type": "S32",
   "scale": 1.0,
   "unit": "Var",
   "name": "Power Control Reactive Power Value",
   "source": "V3.5",
   "sources": [
    {
     "doc": "V3.5",
     "page": 106
    }
   ],
   "section": "5.2",
   "description": "+: Inductive reactive power\n(lagging, absorbed by the load)\n-: capacitive reactive power\n(leading, supplied to the load)",
   "group": "reactive_power",
   "kind": "value"
  }
 ]
}